{"apparent_power_kva":285.0,"capacity_scope":"Exact current Volvo Penta TAD1350GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1350GE","name":"Volvo Penta TAD1350GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1350GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":250.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1350GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":313.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1350GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1350GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1350GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1350GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":245.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1350GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1350GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":269.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":228.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"63d10e23-6c31-5307-b7a5-bbf2ab9ac36c","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":324.0,"capacity_scope":"Exact current Volvo Penta TAD1351GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1351GE","name":"Volvo Penta TAD1351GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":285.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":356.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":279.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":306.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":259.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"9ff56f6b-58e0-512f-bee6-bf9480e7b408","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":342.0,"capacity_scope":"Exact current Volvo Penta TAD1351GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1351GE","name":"Volvo Penta TAD1351GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":300.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":375.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":294.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1351GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1351GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":323.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":273.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"efaf27ee-e8dc-5666-8d9f-7523a3e74708","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":365.0,"capacity_scope":"Exact current Volvo Penta TAD1352GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1352GE","name":"Volvo Penta TAD1352GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":321.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":401.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":314.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":345.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":292.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"e1ae58e4-aed6-580b-b076-3f9b87aa3df2","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":400.0,"capacity_scope":"Exact current Volvo Penta TAD1352GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1352GE","name":"Volvo Penta TAD1352GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":350.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":437.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":344.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1352GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1352GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":376.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":320.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"358ef398-273c-5edd-9f8d-53d327bfc836","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":455.0,"capacity_scope":"Exact current Volvo Penta TAD1353GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1353GE","name":"Volvo Penta TAD1353GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1353GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":400.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1353GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":500.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1353GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1353GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1353GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1353GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":391.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1353GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1353GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":430.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":364.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"4d0856ec-4a0c-56af-806a-4356a2d53b02","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":381.0,"capacity_scope":"Exact current Volvo Penta TAD1354GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1354GE","name":"Volvo Penta TAD1354GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":336.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":420.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":328.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":361.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":305.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"e0630a3f-6e25-5e2d-8dab-c30c8df073e6","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":400.0,"capacity_scope":"Exact current Volvo Penta TAD1354GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1354GE","name":"Volvo Penta TAD1354GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":350.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":437.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":344.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1354GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1354GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":376.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":320.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"d191fee2-859c-555c-b5c9-0ed51a662bc4","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":413.0,"capacity_scope":"Exact current Volvo Penta TAD1355GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1355GE","name":"Volvo Penta TAD1355GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":363.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":453.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":355.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 50 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 50 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":390.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":330.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"22c263ba-98f5-535d-a62c-66e4f6e24c90","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":400.0,"capacity_scope":"Exact current Volvo Penta TAD1355GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d13-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d13-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d13-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1355GE","name":"Volvo Penta TAD1355GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":350.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":437.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":344.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1355GE 60 Hz exact current D13 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D13 EU Stage IIIA/EPA Tier 3 table / TAD1355GE / 60 Hz\",\"source_id\":\"volvo-penta-d13-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":376.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/","output_power_kw":320.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"3a4dd0ab-d7f2-5dc2-8555-1138b7ee5a65","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d13-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d13-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":462.0,"capacity_scope":"Exact current Volvo Penta TAD1650GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1650GE","name":"Volvo Penta TAD1650GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":407.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":509.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":393.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":433.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/","output_power_kw":369.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"cfaeb671-e9f8-51e7-a3a2-f3e46bfadbef","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d16-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":516.0,"capacity_scope":"Exact current Volvo Penta TAD1650GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1650GE","name":"Volvo Penta TAD1650GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":454.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":568.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":439.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1650GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1650GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":483.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/","output_power_kw":413.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"9cc84be1-b2d4-559e-95ca-748eb4b2ad24","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d16-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":505.0,"capacity_scope":"Exact current Volvo Penta TAD1651GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1651GE","name":"Volvo Penta TAD1651GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":445.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":556.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":430.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":473.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/","output_power_kw":404.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"24bbf706-acf9-5702-8e50-98ca9ef020ef","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d16-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":580.0,"capacity_scope":"Exact current Volvo Penta TAD1651GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD1651GE","name":"Volvo Penta TAD1651GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":513.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":642.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":494.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD1651GE 60 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TAD1651GE / 60 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":546.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/","output_power_kw":464.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"e7be4f2d-9611-5276-86dd-6d9242c096ef","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d16-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":253.0,"capacity_scope":"Exact current Volvo Penta TAD851GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD851GE","name":"Volvo Penta TAD851GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":223.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":278.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":220.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":242.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/","output_power_kw":202.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"db61122e-94a6-5539-95ee-54bece1de85d","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d8-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":259.0,"capacity_scope":"Exact current Volvo Penta TAD851GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD851GE","name":"Volvo Penta TAD851GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":228.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":285.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":225.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD851GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD851GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":248.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/","output_power_kw":207.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"e80387d7-f222-581e-9b2b-6e03e6767be3","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d8-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":289.0,"capacity_scope":"Exact current Volvo Penta TAD852GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD852GE","name":"Volvo Penta TAD852GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":254.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":317.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":248.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":273.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/","output_power_kw":231.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"ea630945-5618-5235-b844-9aaa2dc72efa","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d8-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":287.0,"capacity_scope":"Exact current Volvo Penta TAD852GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD852GE","name":"Volvo Penta TAD852GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":253.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":316.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":247.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD852GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD852GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":272.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/","output_power_kw":230.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"d692d36c-fd51-5a44-9f49-cce4d55e3776","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d8-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":291.0,"capacity_scope":"Exact current Volvo Penta TAD853GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD853GE","name":"Volvo Penta TAD853GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":257.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":321.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":248.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 50 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 50 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":273.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/","output_power_kw":233.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"878bf007-c7aa-54cc-967d-ed24da648053","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d8-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":313.0,"capacity_scope":"Exact current Volvo Penta TAD853GE 60 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_publication_dates\":{\"volvo-penta-d8-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d8-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d8-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":60.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TAD853GE","name":"Volvo Penta TAD853GE 60 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":275.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":344.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":266.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TAD853GE 60 Hz exact current D8 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D8 EU Stage IIIA/EPA Tier 3 table / TAD853GE / 60 Hz\",\"source_id\":\"volvo-penta-d8-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":293.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/","output_power_kw":250.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"e2ca8b02-7b7f-5c5b-9499-4476d0210257","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d8-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d8-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 60 Hz; prime"}
{"apparent_power_kva":600.0,"capacity_scope":"Exact current Volvo Penta TWD1652GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TWD1652GE","name":"Volvo Penta TWD1652GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1652GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":529.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1652GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":661.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1652GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1652GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1652GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1652GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":505.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1652GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1652GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":557.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/","output_power_kw":480.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"fe606947-9ca5-5049-be09-2280af35f674","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d16-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
{"apparent_power_kva":650.0,"capacity_scope":"Exact current Volvo Penta TWD1653GE 50 Hz prime rating row; normalized kW is generator electrical output and kVA is generator apparent output, not engine mechanical power, standby output or facility backup capacity","created_at":"2026-11-05T19:20:00Z","entity_type":"equipment","equipment_category":"backup_generator","evidence_json":"{\"apparent_power_kva\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kVA\"},\"capacity_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"equipment_category\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"form_factor\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"frequency_hz\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"Hz\"},\"manufacturer\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"model\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"name\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"notes\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"observations_json\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"official_url\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"output_power_kw\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null},\"unit\":\"kW\"},\"power_conditions\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"power_rating_kind\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"record_scope\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}},\"variant\":{\"confidence\":\"high\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_publication_dates\":{\"volvo-penta-d16-stage-iiia-current-20261105\":null}}}","field_sources_json":"{\"apparent_power_kva\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"capacity_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"equipment_category\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"form_factor\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"frequency_hz\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"manufacturer\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"model\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"name\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"notes\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"observations_json\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"official_url\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"output_power_kw\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_conditions\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"power_rating_kind\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"record_scope\":[\"volvo-penta-d16-stage-iiia-current-20261105\"],\"variant\":[\"volvo-penta-d16-stage-iiia-current-20261105\"]}","form_factor":"power-generation engine rating configuration","frequency_hz":50.0,"last_verified_at":"2026-11-05T19:20:00Z","manufacturer":"Volvo Penta","model":"TWD1653GE","name":"Volvo Penta TWD1653GE 50 Hz prime power configuration","notes":"Prime electrical kW/kVA, standby electrical kW/kVA and engine mechanical kWm remain distinct. Fuel and emissions labels are OEM observations. No complete genset BOM, alternator, voltage, deployment or issuer certification is inferred.","observations_json":"[{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1653GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_output_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kW\",\"value\":573.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1653GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_apparent_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kVA\",\"value\":716.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1653GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"fuel_type\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"Diesel/HVO\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1653GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"number_of_cylinders\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":6},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1653GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"emission_level\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":null,\"value\":\"EU Stage IIIA/EPA Tier 3\"},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1653GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"prime_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":547.0},{\"as_of\":\"2026-11-05\",\"boundary\":\"TWD1653GE 50 Hz exact current D16 EU Stage IIIA/EPA Tier 3 table row\",\"field\":\"standby_mechanical_power\",\"kind\":\"reported\",\"locator\":\"D16 EU Stage IIIA/EPA Tier 3 table / TWD1653GE / 50 Hz\",\"source_id\":\"volvo-penta-d16-stage-iiia-current-20261105\",\"unit\":\"kWm\",\"value\":603.0}]","official_url":"https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/","output_power_kw":520.0,"power_conditions":"OEM prime power rating; exact model and frequency row","power_rating_kind":"prime generator electrical output active/apparent power","quality_status":"source_backed","record_id":"a2d26b46-4a42-58f1-8973-c2cc21bcd33e","record_scope":"configuration","source_urls":["https://www.volvopenta.com/industrial/power-generation-engines/power-generation-engine-range/d16-eu-stage-iiia-epa-tier-3/"],"sources":["volvo-penta-d16-stage-iiia-current-20261105"],"updated_at":"2026-11-05T19:20:00Z","variant":"EU Stage IIIA/EPA Tier 3; 50 Hz; prime"}
