{"certifications":["EN 62109-1/2","EN 61000-6-1/2/3/4","EN 50438","EN 50549","C10/11","IEC 62116","IEC 61727","RD 1699","RD 413","UNE 206006","UNE 206007","NTS","CEI 0-16","AS 4777.2","NBR 16149","NBR 16150","VDE-AR-N 4105","VDE 0126-1-1"],"connector_type":"PV MC4 / H4 options; AC plug-in","cooling_method":"natural convection","created_at":"2026-11-01T11:18:18.593854+00:00","datasheet_url":"https://de.saj-electric.com/hubfs/Spain%20Datasheet/R6-%283-15K%29-T2-datasheet-ES.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"saj\":{\"ac_connector\":\"plug-in\",\"ac_voltage_ranges_v\":{\"phase_neutral\":[180,280],\"phase_phase\":[312,485]},\"afci\":\"optional\",\"altitude_m\":{\"derating_above\":3000,\"upper_bound\":4000},\"ambiguous_standard_as_printed\":\"CEI O-021; no normalized certification asserted\",\"apparent_output_condition\":\"Under C10/C11 maximum apparent power equals rated active power numerically; see OEM footnote 1\",\"brand\":\"SAJ\",\"communication_interfaces\":[\"RS232 (USB)\",\"RS485 (RJ45)\",\"DRM\"],\"communication_options\":[\"Wi-Fi\",\"Ethernet\",\"4G\"],\"connection\":\"3L+N+PE\",\"dc_start_voltage_v\":180,\"dimension_mapping\":\"Al=height, An=width; third enclosure dimension stored as depth, not module length\",\"display\":\"LED and app\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,65]],\"input_current_per_mppt_a\":[16,16],\"load_monitoring\":\"24/7 optional\",\"maximum_apparent_output_va\":11000,\"maximum_pv_array_power_stc_wp\":15000,\"minimum_dc_voltage_v\":150,\"night_consumption_w\":{\"exclusive_upper_bound\":1},\"noise_dba\":{\"exclusive_upper_bound\":35},\"phase_count\":3,\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":[\"internal overvoltage\",\"DC insulation resistance detection\",\"grid monitoring\",\"GFC monitoring\",\"DCI monitoring\",\"AC short circuit\",\"AC earth detection\",\"DC surge\",\"AC surge\",\"anti-islanding\"],\"rated_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"rated_output_current_a_at_230vac\":14.5,\"short_circuit_current_per_mppt_a\":[19.2,19.2],\"standard_warranty_term\":null,\"standards_status\":\"OEM applicable-standard claims only, not independent certification\",\"temperature_derating_c\":[45,60],\"thdi_pct\":{\"exclusive_upper_bound\":3},\"warranty_options_years\":[5,10,15,20]}}","field_sources_json":"{\"*\":\"saj_t2_pdf_20261101T1106\",\"manufacturer\":\"saj_identity_20261101T1106\",\"market_scope\":\"saj_download_html_20261101T1106\",\"name\":[\"saj_identity_20261101T1106\",\"saj_t2_pdf_20261101T1106\"],\"source_release\":[\"saj_t2_pdf_20261101T1106\",\"saj_download_html_20261101T1106\"]}","height_m":0.391,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T11:26:08.969307+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"Spain / European Spanish datasheet; grid settings and options subject to local requirements","model":"R6-10K-T2","mounting_type":"back panel","mppt_count":2,"mppt_max_v":950.0,"mppt_min_v":160.0,"name":"Guangzhou Sanjing Electric Co Ltd R6-10K-T2","notes":"SAJ brand uses the established Guangzhou Sanjing Electric Co Ltd identity. STC maximum array Wp is not rated DC input power. Apparent VA, per-MPPT currents, optional warranty and network choices remain qualified.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":16.7,"pac_rated_w":10000.0,"quality_status":"primary_source_extract","record_id":"0013ab09-7176-5489-a12d-1fa349ca3a15","source_release":"Spanish/Spain sheet, download centre dated 2025-06-11; PDF created 2025-06-10, no printed revision code","sources":["saj_download_html_20261101T1106","saj_identity_20261101T1106","saj_t2_pdf_20261101T1106"],"strings_per_mppt":1,"surge_protection":"integrated AC and DC; class unspecified","updated_at":"2026-11-01T11:26:08.969307+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":15.0,"width_m":0.532}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.9016,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEC70-1U-US10 {240V}","mppt_max_v":495.0,"mppt_min_v":200.0,"name":"GoodWe Technologies Co Ltd: GEC70-1U-US10 {240V}","pac_rated_w":7059.0,"pdc_rated_w":7315.56,"quality_status":"reference_library","record_id":"00186281-376e-55a9-bf0c-b416ef941284","sandia_c0_per_w":-1.8714e-06,"sandia_c1_per_v":-2.23441e-05,"sandia_c2_per_v":0.00108225,"sandia_c3_per_v":-0.000404469,"source_date":"2023-12-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.48,"startup_power_w":30.9599,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":21.6279,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"FOXESS CO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"AC1-76-US {240V}","mppt_max_v":460.0,"mppt_min_v":190.0,"name":"FOXESS CO LTD: AC1-76-US {240V}","pac_rated_w":7564.11,"pdc_rated_w":7786.04,"quality_status":"reference_library","record_id":"0018833a-77aa-55e0-b946-8ab9e4147e04","sandia_c0_per_w":-1.33118e-06,"sandia_c1_per_v":-1.79763e-05,"sandia_c2_per_v":-0.000352571,"sandia_c3_per_v":-0.00160228,"source_date":"2024-02-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":27.23,"startup_power_w":52.1434,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":460.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":47.3767,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-1600-LV {120V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-1600-LV {120V}","pac_rated_w":1597.0,"pdc_rated_w":1658.19,"quality_status":"reference_library","record_id":"001ac121-e846-5c39-8cd9-354e8f16742a","sandia_c0_per_w":-1.53299e-05,"sandia_c1_per_v":-8.82531e-05,"sandia_c2_per_v":0.00876124,"sandia_c3_per_v":-0.00546632,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.7,"startup_power_w":9.32934,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":120.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"communication_protocols":["RS-232","RS-485"],"cooling_method":"Smart Cooling","created_at":"2026-11-05T06:06:09.955096+00:00","datasheet_url":"https://doc.felicitysolar.com/Datasheet/Inverter-en/IVGM5KLP1G1%20IVGM6KLP1G1%20IVGM7K6LP1G1%20IVGM8KLP1G1%20Datasheet%20-%20EN.pdf","efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"BMS_communication\":[\"RS485\",\"CAN\"],\"EMC_claims\":[\"IEC/EN61000-6-1/2/3/4\",\"IEC/EN61000-3-11/12\"],\"PV_current_scope\":\"Per-tracker vector retained, never summed into aggregate/per-string current\",\"PV_operating_current_per_tracker_A\":[26,13],\"PV_power_basis\":\"Maximum recommended PV, not installed/STC nominalDC\",\"PV_short_circuit_current_per_tracker_A\":[44,17],\"PV_start_voltage_V\":100,\"PV_voltage_range_V\":[90,500],\"architecture\":\"Low-voltage battery hybrid; single phase\",\"backup_frequency_options_Hz\":[50,60],\"backup_max_current_A\":40,\"backup_rated_active_power_W\":6000,\"backup_voltage_options_V\":[220,230],\"battery_chemistry_options\":[\"Li-ion\",\"Lead-acid\"],\"battery_voltage_range_V\":[40,60],\"brand\":\"Felicitysolar\",\"dimension_axes\":\"Not labelled; no assumed width/height/depth mapping\",\"dimensions_native_mm\":[430,654,243],\"display\":\"LCD+LED\",\"full_load_MPPT_range_V\":[230,425],\"grid_frequency_options_Hz\":[50,60],\"grid_rated_active_W_unknown\":true,\"grid_regulation_claims\":[\"VDE4105\",\"CEI0-21\",\"G99\",\"NRS097-2-1\",\"EN50549-1\",\"EN50549-10\",\"NC RFG(Poland)\",\"Netherlands\",\"PPDS\",\"NTS/UNE217001/UNE217002\",\"UL1741\"],\"grid_regulation_status\":\"In progress; not certification/approval\",\"gross_weight_kg\":40.5,\"installation_style\":\"Wall-mounted\",\"max_battery_charge_discharge_power_W\":6000,\"max_battery_charging_current_A\":135,\"max_battery_discharging_current_A\":135,\"max_continuous_AC_passthrough_A\":40,\"max_grid_AC_output_power_W\":6600,\"max_recommended_PV_power_W\":9000,\"monitor_module_as_reported\":\"WiFi/GPRS\",\"nominal_grid_voltage_as_reported\":\"220/230Vac(single phase)\",\"package_dimensions_native_mm\":[787,547,358],\"protection_claims\":[\"output overcurrent\",\"output overpower\",\"output short circuit\",\"anti-islanding\",\"GFCI\",\"AFCI\",\"insulation resistor detection\"],\"rated_grid_current_A\":26.1,\"safety_claims\":[\"IEC62109-1/-2\"],\"standards_scope\":\"OEM table claims; independent certificates and country eligibility not verified\",\"strings_layout_hold\":\"Asymmetric2+1 or ambiguous2/2 retained; no uniform strings_per_mppt inferred\",\"strings_layout_native\":\"2/2+1\",\"temperature_derating_above_C\":45,\"warranty_claim\":\"10years; refer to OEM warranty policy for applicable conditions, no unconditional duration inferred\",\"warranty_policy_unverified\":true}","field_sources_json":"{\"communication_protocols\":\"felicity_p1g1_20261105T0600\",\"cooling_method\":\"felicity_p1g1_20261105T0600\",\"datasheet_url\":\"felicity_p1g1_20261105T0600\",\"efficiency_max_pct\":\"felicity_p1_product_20261105T0600\",\"extensions_json\":\"felicity_p1g1_20261105T0600\",\"hybrid\":\"felicity_p1g1_20261105T0600\",\"ip_rating\":\"felicity_p1g1_20261105T0600\",\"manufacturer\":\"felicity_p1g1_20261105T0600\",\"model\":\"felicity_p1g1_20261105T0600\",\"mppt_count\":\"felicity_p1g1_20261105T0600\",\"mppt_max_v\":\"felicity_p1g1_20261105T0600\",\"mppt_min_v\":\"felicity_p1g1_20261105T0600\",\"name\":\"felicity_p1g1_20261105T0600\",\"operating_temperature_max_c\":\"felicity_p1g1_20261105T0600\",\"operating_temperature_min_c\":\"felicity_p1g1_20261105T0600\",\"output_current_max_a\":\"felicity_p1g1_20261105T0600\",\"product_url\":\"felicity_p1_product_20261105T0600\",\"technology\":\"felicity_p1g1_20261105T0600\",\"vdc_max_v\":\"felicity_p1g1_20261105T0600\",\"vdc_rated_v\":\"felicity_p1g1_20261105T0600\",\"weight_kg\":\"felicity_p1g1_20261105T0600\"}","hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T06:07:07.426161+00:00","manufacturer":"Guangzhou Felicity Solar Technology Co., Ltd.","model":"IVGM6KLP1G1","mppt_count":2,"mppt_max_v":425.0,"mppt_min_v":120.0,"name":"Felicitysolar IVGM6KLP1G1","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":28.7,"product_url":"https://eu.felicitysolar.com/product/ivgm5-8kw-p1g1/","quality_status":"reviewed_primary_source","record_id":"001e49e5-48c9-556d-a693-834f3fdcd059","sources":["felicity_p1_product_20261105T0600","felicity_p1g1_20261105T0600"],"technology":"hybrid_pv_battery","updated_at":"2026-11-05T06:07:07.426161+00:00","vdc_max_v":500.0,"vdc_rated_v":380.0,"weight_kg":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.6982,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW7600A-MS {240V}","mppt_max_v":480.0,"mppt_min_v":230.0,"name":"GoodWe Technologies Co Ltd: GW7600A-MS {240V}","pac_rated_w":7644.0,"pdc_rated_w":7879.28,"quality_status":"reference_library","record_id":"00253220-0734-5b64-815d-32c2eff93e63","sandia_c0_per_w":-1.80292e-06,"sandia_c1_per_v":-4.54886e-05,"sandia_c2_per_v":3.02154e-06,"sandia_c3_per_v":-0.000274454,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.44,"startup_power_w":23.6388,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"cooling_method":"smart cooling","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-10KTL%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.16,"efficiency_euro_pct":97.3,"efficiency_max_pct":98.1,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[14,28],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG8KTL1, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":12000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":8800,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"G98/G99, RD244，UNE217001, UNE217002, TOR Erzeuger, AS4777, ABNT, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[18.2,36.4],\"start_voltage_v\":80,\"strings_per_mppt_as_reported\":[1,2],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table1_20261102T1257\"}","height_m":0.38,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG8KTL1","mppt_count":2,"mppt_max_v":550,"mppt_min_v":50,"name":"XG8KTL1","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":40,"pac_rated_w":8000,"quality_status":"oem_datasheet","record_id":"002af322-3fba-5877-b9fe-8cf68b14bcd8","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table1_20261102T1257"],"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13,"width_m":0.38}
{"communication_protocols":["RS485","Wi-Fi","Bluetooth","DRM"],"cooling_method":"Natural cooling","created_at":"2026-11-03T01:01:45.938712+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/DS_GT3-4-25KD1,10K_12KDL1.pdf","depth_m":0.193,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"PDF_202610V2\":{\"AFCI\":\"Optional\",\"DC_switch\":\"Optional\",\"MPPT_efficiency_pct\":{\"bound\":\">\",\"value\":99},\"THDi_pct\":{\"bound\":\"<\",\"value\":3},\"apparent_scope\":\"Explicit VA, not active outputW\",\"column\":\"GT3-4KD1\",\"communication_as_reported\":\"RS485(LCD/Meter),4G/Wi-Fi+Bluetooth,DRM\",\"display\":\"LED+APP/LCD optional\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,66]],\"input_current_scope\":\"PerMPPT limits, not per-string\",\"maximum_apparent_output_va\":4400,\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_grid_voltage_options\":\"3/N/PE,220/380V,230/400V\",\"operating_derating_start_c\":45,\"page\":2,\"power_factor\":\">0.99 at rated power;adjustable0.8leading–0.8lagging\",\"protection_claims\":[\"PV current detection\",\"insulation resistor detection\",\"output overcurrent\",\"AC shortcircuit\",\"output overvoltage\",\"anti-islanding\",\"temperature\",\"groundfault\",\"internalovervoltage\",\"inputovercurrent\",\"gridmonitoring\",\"residualcurrentmonitoring\"],\"rated_output_current_a\":5.8,\"short_circuit_current_per_MPPT_A\":[21,21],\"source_id\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"standards_claims\":[\"IEC61727\",\"IEC62116\",\"CQC ABNT NBR16149\",\"ABNT NBR16150\",\"IEC62109-1/2\",\"EN61000-6-1/2/3/4\"],\"standards_scope\":\"OEM claims only, not independent verification\",\"typical_noise_db\":{\"bound\":\"<\",\"value\":30},\"unresolved_conflicts\":{\"dimensions\":{\"pdf_D1_axes\":\"Not explicitly labelled in leftD1 row; no inferred axis mapping\",\"pdf_dimensions_mm\":[530,444,190],\"web_WHD_mm\":[520,420,193]},\"vdc_max_v\":{\"pdf\":1000,\"web\":1100.0}}},\"PV_power_scope\":\"Maximum permitted array peak Wp as reported; no rated inverter DC active power or AC/DC conversion\",\"communication_interfaces_as_reported\":\"RS485 (Meter), Wi-Fi + Bluetooth, DRM\",\"communication_scope\":\"RS485(Meter),Wi-Fi,Bluetooth,DRM interfaces/functions; no Modbus inferred\",\"current_scope\":\"List retained; not per-string current or installed-string count\",\"dimension_axes\":\"W×H×D520×420×193mm\",\"family_claims_not_model_parameters\":{\"AC_output\":\"110%\",\"AFCI\":\"Optional\",\"DC_AC_ratio\":\"150%\",\"export_limitation\":\"Optional\",\"start_up_voltage_v\":160},\"input_current_as_reported\":\"16A+16A\",\"locator\":\"GT3-4KD1 heading / directly following technical table\",\"maximum_PV_array_power_wp\":6000.0,\"missing_detail\":\"Weight,temperature,cooling,protection and electrical conditions now supplied by202610V2PDF; warranty remains unverified.\",\"source_id\":\"livoltek_gt3_d1_page_20261103T0100\",\"strings_per_MPPT_as_reported\":\"1/1\"}","field_sources_json":"{\"*\":\"livoltek_gt3_d1_page_20261103T0100\",\"communication_protocols\":\"livoltek_gt3_live_20261105T1503\",\"cooling_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"datasheet_url\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"depth_m\":\"livoltek_gt3_live_20261105T1503\",\"efficiency_euro_pct\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"extensions_json\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"height_m\":\"livoltek_gt3_live_20261105T1503\",\"insulation_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"manufacturer\":\"livoltek_identity_20261103T0100\",\"mppt_count\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_max_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_min_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"source_release\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"strings_per_mppt\":\"livoltek_gt3_live_20261105T1503\",\"surge_protection\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"vdc_max_v\":\"livoltek_gt3_live_20261105T1503\",\"weight_kg\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"width_m\":\"livoltek_gt3_live_20261105T1503\"}","height_m":0.42,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-05T15:13:14.027738+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"GT3-4KD1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"LIVOLTEK GT3-4KD1","notes":"Exact D1 model. Pre-publication source reconciliation withholds conflicting maximum voltage,dimensions and15/17Kefficiency; all original assertions retained in review. PDF-only missing facts retain model/condition scope. No active/apparent conversion, inferred protocol or warranty.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":6.4,"pac_rated_w":4000.0,"product_url":"https://www.livoltek.com/product/grid-tied-inverter-threephase-gt3-4-25kw/","quality_status":"primary_source_extract","record_id":"00556426-e683-5dd8-b176-a3f1a66dcdc1","source_release":"Undated OEM web table +202610V2PDF; disputed values withheld","sources":["livoltek_gt3_d1_202610v2_20261103T0100","livoltek_gt3_d1_page_20261103T0100","livoltek_gt3_live_20261105T1503","livoltek_identity_20261103T0100"],"strings_per_mppt":1,"surge_protection":"AC/DC TypeII","updated_at":"2026-11-05T15:13:14.027738+00:00","vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":17,"width_m":0.52}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.8013,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-5000-OUTD-US-Z-A {208V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-5000-OUTD-US-Z-A {208V}","pac_rated_w":5000.0,"pdc_rated_w":5208.4,"quality_status":"reference_library","record_id":"005c5edc-c339-5898-b540-b4988f9a550c","sandia_c0_per_w":-3.84085e-06,"sandia_c1_per_v":-3.23587e-06,"sandia_c2_per_v":0.00112996,"sandia_c3_per_v":-0.00032702,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.18,"startup_power_w":30.8606,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":310.0}
{"communication_protocols":["Modbus RTU","Modbus TCP"],"cooling_method":"Natural convection","created_at":"2026-11-03T14:02:56.238241+00:00","datasheet_url":"https://br.goodwe.com/Ftp/Downloads/Datasheet/LATAM/GW_MS%20G3_Datasheet-LATAM_ES.pdf","depth_m":0.21,"efficiency_euro_pct":97.2,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"max_altitude_m\":4000,\"max_grid_active_w\":6600,\"max_grid_apparent_va\":6600,\"max_input_a_per_mppt\":20,\"max_pv_input_w\":9300,\"max_short_circuit_a_per_mppt\":25,\"mppt_start_v\":50,\"night_consumption_w_upper_bound\":1,\"noise_db_upper_bound\":30,\"nominal_ac_voltage_v\":[220,230,240],\"nominal_grid_frequency_hz\":[50,60],\"output_voltage_range_condition\":\"local standard\",\"output_voltage_range_v\":[160,270],\"region_overrides\":{\"BRA\":{\"max_pv_input_w\":10800},\"CHL\":{\"max_active_w\":6000,\"max_apparent_va\":6000}},\"relative_humidity_pct_range\":[0,100]}","field_sources_json":"{\"*\":\"goodwe_ms_g3_latam_20261103T1400\"}","height_m":0.507,"ip_rating":"IP66","last_verified_at":"2026-11-03T14:02:56.238241+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW6000-MS-30","mppt_count":3,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW6000-MS-30","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":28.7,"pac_rated_w":6000,"quality_status":"primary_source_extract","record_id":"005d9abf-76c7-5b0f-98b8-c40c182a953d","sources":["goodwe_ms_g3_latam_20261103T1400"],"strings_per_mppt":1,"surge_protection":"AC and DC Type III; Type II optional","updated_at":"2026-11-03T14:02:56.238241+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":19,"width_m":0.441}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.71125,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chilicon Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"CP-250E-60/72-208/240-MC4 {208V}","mppt_max_v":32.0,"mppt_min_v":28.0,"name":"Chilicon Power LLC: CP-250E-60/72-208/240-MC4 {208V}","pac_rated_w":277.0,"pdc_rated_w":291.337,"quality_status":"reference_library","record_id":"0063251e-3c66-509a-9a43-f2c13a9f400f","sandia_c0_per_w":-0.00012285,"sandia_c1_per_v":-0.00073679,"sandia_c2_per_v":0.0535639,"sandia_c3_per_v":-0.0181644,"source_date":"2020-02-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.02,"startup_power_w":2.49464,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":32.0,"vdc_rated_v":30.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.0642,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SRNE Solar CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SEI-12K-UPRO {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"SRNE Solar CoLtd: SEI-12K-UPRO {208V}","pac_rated_w":10397.2,"pdc_rated_w":10898.3,"quality_status":"reference_library","record_id":"0063d118-8157-52d8-bea4-e4ab24e3ff50","sandia_c0_per_w":-4.40278e-06,"sandia_c1_per_v":5.26225e-06,"sandia_c2_per_v":7.44128e-05,"sandia_c3_per_v":0.000241566,"sources":["sam_cec_inverters_20261031"],"standby_power_w":71.2,"startup_power_w":77.9024,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.6192,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Dyness Digital Energy Technology Co LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"TX96K-HM {240V}","mppt_max_v":500.0,"mppt_min_v":170.0,"name":"Dyness Digital Energy Technology Co LTD: TX96K-HM {240V}","pac_rated_w":9648.0,"pdc_rated_w":9991.49,"quality_status":"reference_library","record_id":"00679b6c-e567-5a65-bff6-5274abfa66e1","sandia_c0_per_w":-1.45093e-06,"sandia_c1_per_v":-5.96066e-05,"sandia_c2_per_v":-0.00207775,"sandia_c3_per_v":-0.00340451,"source_date":"2024-01-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.14,"startup_power_w":24.3203,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":390.0}
{"cooling_method":"Smart Cooling","created_at":"2026-11-05T17:09:36.978026+00:00","datasheet_url":"https://www.smartenpowersystems.com/wp-content/uploads/2026/09/Star-On-Grid-Solar-Inverter-Three-phase.pdf","depth_m":0.16,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"smarten_star_specs\":{\"AC_secondary_basis\":\"MaximumapparentVA, not activeW\",\"DC_switch_scope\":\"Singlephasecoverbuiltin versus technicalrowoptional, no installedscalar; threephaseDCcircuitbreaker not assumed isolatingswitch\",\"IP_conflict\":\"CoverIP66 versus technicaltableIP65; IPscalarheld; bothsourceassertions preserved\",\"MPPT_efficiency_pct\":99.9,\"PV_power_scope\":\"Maximumarraypower, NOT ratedDCpower\",\"certifications\":\"No independentcertificate asserted from IP65/IEC60529claim\",\"communication_scope\":\"SinglephasecoveroptionalWiFi/GPRS/LAN versus technicalWiFistandard/RS485optional: protocolscalarheld; threephasecoveroptionalWiFi/GPRS/LAN/RS485 versus unqualifiedtechnicalrow: all retained inreview, no installedprotocolscalar\",\"current_THD_bound\":\"<5%\",\"current_per_string_native\":[36,26],\"dimensions_native\":\"WxHxD 520/510/160mm\",\"dimensions_scope\":\"Singlephase Laxis not silently assigned depth; threephaseexplicitWHD convertedto metres\",\"grid_frequency_native\":\"50/60Hz, range45–55Hz printed\",\"grid_voltage_native\":\"400VAC,range280–490VACadjustable\",\"humidity_native\":\"0–95%RHnoncondensing\",\"locator\":\"Physicalpage2 exactmodelcolumn and namedrows; renderedtableboundaries reviewed\",\"max_current_scope\":\"SinglephasehasoneMPPT/string; threephaseperstring/currentvectors not aggregated\",\"maximum_AC_secondary\":22000,\"maximum_DC_power_W\":30000,\"minimum_operating_voltage_v\":250,\"nominal_power_scope\":\"ExplicitnominalactiveWatts; neverderivedfromVA/modelname\",\"operating_scope\":\"-25to+60C; no fullpowerclaim; threephasefontencoding decodedby renderedpage\",\"power_factor_range\":\"0.8leading to0.8lagging\",\"protection_claims\":[\"reverseDCpolarity\",\"leakagecurrent\",\"SPD_DC_AC\"],\"short_circuit_per_MPPT_native\":[46,34],\"source_model\":\"TP20KW\",\"warranty\":\"Unstated, no inferred duration\"}}","field_sources_json":"{\"*\":\"smarten_three_20261105T1702\"}","height_m":0.51,"insulation_method":"Transformerless","last_verified_at":"2026-11-05T17:09:36.978026+00:00","manufacturer":"Smarten Power Systems Limited","model":"TP20KW","mppt_count":2,"mppt_max_v":850,"mppt_min_v":200,"name":"Smarten TP20KW","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":30,"pac_rated_w":20000,"product_url":"https://www.smartenpowersystems.com/more/catalogue/","quality_status":"primary_source_extract","record_id":"0079f8f7-ce80-5a48-ac86-9b9221e3e51c","sources":["smarten_three_20261105T1702"],"strings_per_mppt":2,"surge_protection":"DC and AC SPD; class unspecified","updated_at":"2026-11-05T17:09:36.978026+00:00","vac_rated_v":400,"vdc_max_v":1000,"weight_kg":23,"width_m":0.52}
{"cooling_method":"Smart Cooling","created_at":"2026-11-06T03:07:34.575626+00:00","datasheet_url":"https://www.thinkpower.com.cn/uploads/bb17c554.pdf","depth_m":0.157,"efficiency_euro_pct":98,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"thinkpower_specs\":{\"DC_switch_scope\":\"DCbreaker yes in exacttable; no broader isolation rating inferred\",\"MPPT_efficiency_pct\":99.9,\"PV_maximum_power_W\":22500,\"PV_power_scope\":\"Maximum acceptedPVarray/inputconfiguration, not ratedDCconversionpower\",\"THDi_bound_native\":\"<5%\",\"body_date\":null,\"certificates_native\":\"CQC,VDE-AR-N4105,VDE0126-1-1,AS4777,IEC61727,IEC62116\",\"certification_scope\":\"OEMstandards list retained in review; not independentcertificate validation\",\"communications_native\":\"RS485/WiFi/GPRS\",\"communications_qualification\":\"TPcover has unrelatedESSoverlay and optionalwireless claims; tablelist not used to assert installed protocols\",\"cover_scope\":\"Corrupted firstpage mixes unrelated highvoltageESS text. No batterycapacity/cycle/10yearwarranty values transferred to this gridtied model.\",\"display\":\"LCD\",\"frequency_range_native\":\"45/55Hz; nominal50/60Hz, unexpanded ambiguousrange\",\"grid_type\":\"3W/N/PE\",\"grid_voltage_range_V\":[280,490],\"humidity_condition\":\"No condensation\",\"input_current_label\":\"Max input current / per string\",\"input_current_native_A\":[18,18],\"locator\":\"PhysicalPDFpage2, literalTP15KTLcolumn and visually checked merged cells\",\"maximum_AC_apparent_power_VA\":16500,\"minimum_working_DC_voltage_V\":160,\"native_dimensions_mm\":{\"orientation\":\"W/H/D\",\"values\":[480,476,157]},\"nominal_grid_frequency_Hz\":[50,60],\"nominal_grid_voltages_native_V\":[400],\"optional_warranty_years\":[7,10],\"per_MPPT_current_arrays_not_summed\":true,\"power_factor_native\":\"0.8leading..0.8lagging\",\"protections_native\":[\"DCreversepolarity\",\"DC/ACSPD\",\"leakagecurrent\",\"DCbreaker\",\"insulationimpedancedetection\",\"residualcurrent\"],\"relative_humidity_pct\":[0,95],\"short_circuit_per_MPPT_native_A\":[25,25],\"standard_warranty_years\":5,\"strings_per_MPPT_native\":[1,1],\"warranty_scope\":\"Published datasheetstandard, no invented region/contractcoverage\"}}","field_sources_json":"{\"*\":\"thinkpower_tp_20261106T0257\"}","height_m":0.476,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-06T03:07:34.575626+00:00","manufacturer":"Thinkpower New Energy (Wuxi) Co., Ltd.","model":"TP15KTL","mppt_count":2,"mppt_max_v":850,"mppt_min_v":160,"name":"Thinkpower TP15KTL","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":23,"pac_rated_w":15000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"0084e423-7acf-5b19-a003-d8152980cde3","sources":["thinkpower_tp_20261106T0257"],"strings_per_mppt":1,"surge_protection":"DC/AC SPD; thermally protected in S table; class/waveform/rating unspecified","updated_at":"2026-11-06T03:07:34.575626+00:00","vac_rated_v":400,"vdc_max_v":1000,"weight_kg":16,"width_m":0.48}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.0714,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"A1-Fit-70-US {240V}","mppt_max_v":500.0,"mppt_min_v":280.0,"name":"SolaX Power Network Technology (Zhe jiang) Co Ltd: A1-Fit-70-US {240V}","pac_rated_w":6680.0,"pdc_rated_w":7047.85,"quality_status":"reference_library","record_id":"009b3930-081d-5371-bde4-25eb7f5a09e7","sandia_c0_per_w":-5.25849e-06,"sandia_c1_per_v":-1.08839e-05,"sandia_c2_per_v":0.000700888,"sandia_c3_per_v":-0.00052983,"sources":["sam_cec_inverters_20261031"],"standby_power_w":25.0,"startup_power_w":86.2952,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":390.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":62.67,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-40K-US-F-SW {480V}","mppt_max_v":780.0,"mppt_min_v":580.0,"name":"Ginlong Technologies Co Ltd: Solis-40K-US-F-SW {480V}","pac_rated_w":40000.0,"pdc_rated_w":40735.5,"quality_status":"reference_library","record_id":"00c2a685-777c-5ad6-b25b-18be23b13253","sandia_c0_per_w":-1.69944e-07,"sandia_c1_per_v":-8.69564e-06,"sandia_c2_per_v":0.000553295,"sandia_c3_per_v":-0.000145478,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":61.0596,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":780.0,"vdc_rated_v":650.0}
{"communication_protocols":["RS485","RS232"],"cooling_method":"Natural cooling","created_at":"2026-11-03T10:00:51.493215+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/04/29/datasheet_sun-3-15k-g06p3-eu-cm2-p1_250427_en.pdf","depth_m":0.178,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"ambient_humidity_pct\":[0,100],\"arc_fault_protection\":\"optional\",\"cabinet_dimensions_exclude\":\"connectors and brackets\",\"derating_above_c\":45,\"european_efficiency_pct\":97.8,\"grid_apparent_max_va\":8800,\"grid_connection\":\"3L/N/PE\",\"grid_current_max_a_at_380_400_v\":[13.4,12.8],\"grid_current_rated_a_at_380_400_v\":[12.2,11.6],\"grid_frequency_nominal_and_range_hz\":[[50,45,55],[60,55,65]],\"grid_voltage_range_pu\":[0.85,1.1],\"monitoring_options_as_listed\":[\"GPRS\",\"Wi-Fi\",\"Bluetooth\",\"4G\",\"LAN\"],\"mppt_efficiency_strict_lower_bound_pct\":99,\"noise_strict_upper_bound_db\":45,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_thdi_strict_upper_bound_pct\":3,\"pv_input_current_per_mppt_a\":[20,20],\"pv_input_max_w\":12000,\"pv_short_circuit_per_mppt_a\":[30,30],\"start_voltage_v\":140,\"strings_per_mppt\":[1,1],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g06_cm2_p1_20261103T1000\"}","height_m":0.525,"ip_rating":"IP65","last_verified_at":"2026-11-03T10:00:51.493215+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-8K-G06P3-EU-CM2-P1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":120,"name":"Deye SUN-8K-G06P3-EU-CM2-P1","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":8000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"00cae67d-97ad-5ad4-9c76-574823ec15c4","sources":["deye_g06_cm2_p1_20261103T1000"],"surge_protection":"Type II AC and DC","updated_at":"2026-11-03T10:00:51.493215+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":11.5,"width_m":0.283}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.0054,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-42-OUTD-S-US-Z-A {277V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-42-OUTD-S-US-Z-A {277V}","pac_rated_w":4200.0,"pdc_rated_w":4347.12,"quality_status":"reference_library","record_id":"00ecf41a-8c6f-5b9e-b1c7-f379a992a2b1","sandia_c0_per_w":-3.3483e-06,"sandia_c1_per_v":-3.3851e-05,"sandia_c2_per_v":-0.000283269,"sandia_c3_per_v":0.000288563,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":29.0718,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
