{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.8586,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8P-3P-72-E-DOM-US {208V}","mppt_max_v":53.0,"mppt_min_v":35.5,"name":"Enphase Energy Inc: IQ8P-3P-72-E-DOM-US {208V}","pac_rated_w":475.0,"pdc_rated_w":488.638,"quality_status":"reference_library","record_id":"02513576-e3e4-5d7d-8c64-4a076f5ec8b4","sandia_c0_per_w":-3.9779e-05,"sandia_c1_per_v":-0.000610032,"sandia_c2_per_v":-0.00231171,"sandia_c3_per_v":-0.0591866,"source_date":"2025-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.056,"startup_power_w":2.37048,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":53.0,"vdc_rated_v":45.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.9646,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"RCT Power Energy Technology Corporation","market_scope":"CEC/SAM reference library; market availability unverified","model":"Power Storage DC US-80 PRO {240V}","mppt_max_v":420.0,"mppt_min_v":220.0,"name":"RCT Power Energy Technology Corporation: Power Storage DC US-80 PRO {240V}","pac_rated_w":8032.2,"pdc_rated_w":8267.26,"quality_status":"reference_library","record_id":"027497ac-499d-564a-85d3-784d9022be03","sandia_c0_per_w":-2.14409e-06,"sandia_c1_per_v":-4.1133e-05,"sandia_c2_per_v":-0.000153539,"sandia_c3_per_v":-0.00107544,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.4025,"startup_power_w":38.6265,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":420.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.72913,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7-60-E-US {208V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ7-60-E-US {208V}","pac_rated_w":240.0,"pdc_rated_w":247.332,"quality_status":"reference_library","record_id":"0285810e-a393-5d73-9ba8-4ab36ab38c48","sandia_c0_per_w":-8.95657e-05,"sandia_c1_per_v":-6.03503e-05,"sandia_c2_per_v":0.032105,"sandia_c3_per_v":-0.00525309,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.8,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.59365,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-400N {208V}","mppt_max_v":48.0,"mppt_min_v":38.0,"name":"Hoymiles Power Electronics Inc: HM-400N {208V}","pac_rated_w":387.262,"pdc_rated_w":402.933,"quality_status":"reference_library","record_id":"028a2d82-bafb-514b-9ec2-fc724010aaf3","sandia_c0_per_w":-3.70121e-05,"sandia_c1_per_v":-0.000342724,"sandia_c2_per_v":-0.0303585,"sandia_c3_per_v":-0.0672068,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.09,"startup_power_w":1.39075,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1633.38,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SINENG ELECTRIC CO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"EH-2000-HA-UD-US {690V}","mppt_max_v":1500.0,"mppt_min_v":1000.0,"name":"SINENG ELECTRIC CO LTD: EH-2000-HA-UD-US {690V}","pac_rated_w":2003820.0,"pdc_rated_w":2041720.0,"quality_status":"reference_library","record_id":"02a81236-956e-54a1-ae21-514e6d1048af","sandia_c0_per_w":-7.51339e-09,"sandia_c1_per_v":2.20616e-06,"sandia_c2_per_v":0.000537928,"sandia_c3_per_v":-0.000218698,"sources":["sam_cec_inverters_20261031"],"standby_power_w":159.36,"startup_power_w":10086.2,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1250.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":29.1538,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SBSE115-US-50 {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"SMA America: SBSE115-US-50 {240V}","pac_rated_w":11483.0,"pdc_rated_w":11807.3,"quality_status":"reference_library","record_id":"02a91aa5-c072-5e8f-a82a-6c7d0839d98b","sandia_c0_per_w":-1.22724e-06,"sandia_c1_per_v":-4.10083e-05,"sandia_c2_per_v":-0.00114009,"sandia_c3_per_v":-0.00225109,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.97,"startup_power_w":30.4514,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":405.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":23.3243,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-86-TL-OUTD-S-US-Z-A {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-86-TL-OUTD-S-US-Z-A {240V}","pac_rated_w":8600.0,"pdc_rated_w":8863.23,"quality_status":"reference_library","record_id":"02b684f9-920a-51b9-9ce0-732614159452","sandia_c0_per_w":-1.55163e-06,"sandia_c1_per_v":-4.14755e-05,"sandia_c2_per_v":-0.000266664,"sandia_c3_per_v":-0.000793071,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.4,"startup_power_w":34.0874,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":4018.33,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP4200M {34500V}","mppt_max_v":1200.0,"mppt_min_v":934.0,"name":"Power Electronics: FP4200M {34500V}","pac_rated_w":4198710.0,"pdc_rated_w":4287550.0,"quality_status":"reference_library","record_id":"02dd4196-d07d-5e89-8fce-fcbbc8d545b2","sandia_c0_per_w":-3.40344e-09,"sandia_c1_per_v":5.13391e-06,"sandia_c2_per_v":-6.68826e-05,"sandia_c3_per_v":-0.000824793,"sources":["sam_cec_inverters_20261031"],"standby_power_w":7033.0,"startup_power_w":28398.8,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":34500.0,"vdc_max_v":1200.0,"vdc_rated_v":1067.0}
