{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":35.5283,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-1500-4T-NA {240V}","mppt_max_v":48.0,"mppt_min_v":36.0,"name":"Hoymiles Power Electronics Inc: HMS-1500-4T-NA {240V}","pac_rated_w":1439.0,"pdc_rated_w":1492.19,"quality_status":"reference_library","record_id":"0304a975-9644-54c9-9010-5bb005db5044","sandia_c0_per_w":-2.34848e-06,"sandia_c1_per_v":-0.000354019,"sandia_c2_per_v":-0.0918936,"sandia_c3_per_v":-0.356898,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.30443,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.87515,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 5000MTLP-US {208V}","mppt_max_v":550.0,"mppt_min_v":100.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 5000MTLP-US {208V}","pac_rated_w":4590.0,"pdc_rated_w":4759.82,"quality_status":"reference_library","record_id":"031f08cc-3d5d-5c13-829b-d8c417deb756","sandia_c0_per_w":-2.03379e-06,"sandia_c1_per_v":-3.55863e-05,"sandia_c2_per_v":-0.00095714,"sandia_c3_per_v":0.0001096,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":28.4647,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":482.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.5355,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 7000MTLP-US {208V}","mppt_max_v":485.0,"mppt_min_v":280.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 7000MTLP-US {208V}","pac_rated_w":6093.0,"pdc_rated_w":6366.17,"quality_status":"reference_library","record_id":"033dc749-3498-5aa4-811a-93116e4b6b68","sandia_c0_per_w":-2.58838e-06,"sandia_c1_per_v":-3.6248e-05,"sandia_c2_per_v":0.000448921,"sandia_c3_per_v":-0.000190521,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":17.5337,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":485.0,"vdc_rated_v":385.0}
{"communication_protocols":["Modbus RTU"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_HT%201500V_Datasheet-EN.pdf","dc_switch":true,"efficiency_euro_pct":98.5,"efficiency_max_pct":99,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"OT/DT terminal,max300mm²\",\"altitude_derating_above_m\":4000,\"communication_interfaces_as_reported\":\"RS485 or PLC\",\"dc_connector\":\"MC4-Evo2 (4–6mm²)\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_connection\":\"3L/PE\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":30,\"integrated_features\":[\"reactive power compensation at night\",\"power supply at night\"],\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"maximum_ac_active_power_w\":250000,\"maximum_apparent_power_va\":250000,\"model_column\":\"GW250K-HT\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":18},\"nominal_apparent_power_va\":250000,\"nominal_output_voltage_v\":800,\"operating_altitude_max_m\":5000,\"optional_features\":[\"emergency power off\",\"remote shutdown\",\"AFCI\",\"Anti-PID\",\"PID recovery\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[640,920],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"short_circuit_current_per_mppt_max_a\":50,\"smart_string_switch_claim_scope\":\"PDF1 only for225KN/250KN models, not225K/250K\",\"source_id\":\"goodwe_ht_20261102T2228\",\"start_voltage_v\":550,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"user_interface\":\"LED; LCD optional; Bluetooth+APP\"}","field_sources_json":"{\"*\":\"goodwe_ht_20261102T2228\"}","height_m":0.678,"ip_rating":"IP66","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.341,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW250K-HT","mppt_count":12,"mppt_max_v":1500,"mppt_min_v":500,"name":"GoodWe GW250K-HT","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":180.5,"pac_rated_w":250000,"quality_status":"primary_source_extract","record_id":"0371cefc-5452-57da-a316-8b368decfc57","source_date":"2025-08-28","source_release":"20250828-EN-V2.1","sources":["goodwe_ht_20261102T2228"],"strings_per_mppt":2,"surge_protection":"AC Type II; DC Type II","updated_at":"2026-11-02T22:34:03.023176+00:00","vac_rated_v":800,"vdc_max_v":1500,"vdc_rated_v":1160,"weight_kg":111,"width_m":1.091}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.95638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7XS-96-2-US {240V}","mppt_max_v":64.0,"mppt_min_v":45.0,"name":"Enphase Energy Inc: IQ7XS-96-2-US {240V}","pac_rated_w":315.0,"pdc_rated_w":324.623,"quality_status":"reference_library","record_id":"037f7718-0db2-520b-9cc0-2bfe98ac0989","sandia_c0_per_w":-0.00010419,"sandia_c1_per_v":-0.000300697,"sandia_c2_per_v":0.00923502,"sandia_c3_per_v":-0.0127143,"source_date":"2023-12-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.027,"startup_power_w":3.78988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":64.0,"vdc_rated_v":54.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.3858,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 125-1 208-240 {208V}","mppt_max_v":800.0,"mppt_min_v":260.0,"name":"Fronius International GmbH: Fronius Primo 125-1 208-240 {208V}","pac_rated_w":12500.0,"pdc_rated_w":12891.6,"quality_status":"reference_library","record_id":"03857325-17fa-56dd-9124-d53ceaa09de1","sandia_c0_per_w":-6.70862e-07,"sandia_c1_per_v":-3.29869e-05,"sandia_c2_per_v":-0.00141094,"sandia_c3_per_v":-0.00233539,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.24,"startup_power_w":43.2976,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":800.0,"vdc_rated_v":665.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":550.189,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"DYNAPOWER COMPANY LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"MPS-250 {480V}","mppt_max_v":600.0,"mppt_min_v":350.0,"name":"DYNAPOWER COMPANY LLC: MPS-250 {480V}","pac_rated_w":248910.0,"pdc_rated_w":261340.0,"quality_status":"reference_library","record_id":"038c51b4-5b4f-52b3-ba87-e4810ad1dbc0","sandia_c0_per_w":-9.81127e-08,"sandia_c1_per_v":4.90526e-05,"sandia_c2_per_v":0.00136724,"sandia_c3_per_v":0.00061834,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1638.5,"startup_power_w":3386.13,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":600.0,"vdc_rated_v":475.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1325.59,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN 1690TL U B650 {650V}","mppt_max_v":1200.0,"mppt_min_v":933.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN 1690TL U B650 {650V}","pac_rated_w":1375282.0,"pdc_rated_w":1414400.0,"quality_status":"reference_library","record_id":"039d606c-2602-5c25-ab73-d71399633205","sandia_c0_per_w":-1.12499e-08,"sandia_c1_per_v":1.05104e-05,"sandia_c2_per_v":0.000581217,"sandia_c3_per_v":0.000394024,"sources":["sam_cec_inverters_20261031"],"standby_power_w":459.07241666666664,"startup_power_w":4207.38,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":650.0,"vdc_max_v":1200.0,"vdc_rated_v":1067.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.06359,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-350-1D-NA {240V}","mppt_max_v":48.0,"mppt_min_v":33.0,"name":"Hoymiles Power Electronics Inc: HMS-350-1D-NA {240V}","pac_rated_w":349.5,"pdc_rated_w":362.544,"quality_status":"reference_library","record_id":"03be40a3-e9a9-5708-a8a0-d95c035c4515","sandia_c0_per_w":-1.46101e-05,"sandia_c1_per_v":-0.000283318,"sandia_c2_per_v":-0.0323591,"sandia_c3_per_v":-0.154329,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.105,"startup_power_w":0.675628,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
