{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-10KTL%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.16,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20,20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG4.2KTL, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":6300.0,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":4620,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"G98/G99, RD244，UNE217001, UNE217002, TOR Erzeuger, AS4777, ABNT, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26,26],\"start_voltage_v\":80,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table1_20261102T1257\"}","height_m":0.38,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG4.2KTL","mppt_count":2,"mppt_max_v":550,"mppt_min_v":50,"name":"XG4.2KTL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":21,"pac_rated_w":4200.0,"quality_status":"oem_datasheet","record_id":"04305a59-8df8-53fa-ac53-3656b506f108","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table1_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":95.2456,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 40K-H-US L2 {208V}","mppt_max_v":550.0,"mppt_min_v":340.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 40K-H-US L2 {208V}","pac_rated_w":39915.3,"pdc_rated_w":42384.3,"quality_status":"reference_library","record_id":"044227e2-8d5d-5da9-86ef-13432a6bb9bd","sandia_c0_per_w":-3.61663e-07,"sandia_c1_per_v":-5.14245e-06,"sandia_c2_per_v":0.000620818,"sandia_c3_per_v":0.000753618,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.86,"startup_power_w":341.228,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":445.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.9501,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Eternalplanet Energy Pingshan Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HNA7W {240V}","mppt_max_v":480.0,"mppt_min_v":240.0,"name":"Shenzhen Eternalplanet Energy Pingshan Ltd: HNA7W {240V}","pac_rated_w":7580.0,"pdc_rated_w":8032.54,"quality_status":"reference_library","record_id":"0452e196-1e75-52b5-b1d1-18caca3161bf","sandia_c0_per_w":-3.88026e-06,"sandia_c1_per_v":-7.04104e-05,"sandia_c2_per_v":-0.00228962,"sandia_c3_per_v":-0.0018072,"sources":["sam_cec_inverters_20261031"],"standby_power_w":23.0,"startup_power_w":72.4285,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":33.424,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"NX13000T-US {240V}","mppt_max_v":450.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: NX13000T-US {240V}","pac_rated_w":13000.0,"pdc_rated_w":13202.5,"quality_status":"reference_library","record_id":"0479cbe8-b714-56bb-94f9-6138bd5bd0f3","sandia_c0_per_w":-1.06316e-06,"sandia_c1_per_v":4.8901e-06,"sandia_c2_per_v":0.00347211,"sandia_c3_per_v":-4.06901e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.9,"startup_power_w":23.9387,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.7103,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tesla Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"1538000-xx-y {240V}","mppt_max_v":480.0,"mppt_min_v":270.0,"name":"Tesla Inc: 1538000-xx-y {240V}","pac_rated_w":7575.0,"pdc_rated_w":7766.37,"quality_status":"reference_library","record_id":"04805d13-0f9c-580b-8093-5780b2c6d9ce","sandia_c0_per_w":-3.54741e-06,"sandia_c1_per_v":-2.0776e-05,"sandia_c2_per_v":-0.00140648,"sandia_c3_per_v":-0.00210321,"source_date":"2024-06-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":6.913,"startup_power_w":41.1225,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":375.0}
{"communication_protocols":["RS-485","CAN"],"created_at":"2026-11-05T06:06:09.955096+00:00","datasheet_url":"https://doc.felicitysolar.com/Datasheet/Inverter-en/IVGM10KLP3G1%20IVGM12KLP3G1%20IVGM14KLP3G1%20IVGM15KLP3G1%20IVGM16KLP3G1%20IVGM18KLP3G1%20IVGM20KLP3G1%20%20Datasheet%20-%20EN.pdf","efficiency_max_pct":98.0,"entity_type":"inverters","extensions_json":"{\"AC_wiring\":\"3L+N+PE\",\"BMS_communication\":[\"RS485\",\"CAN\"],\"PV_current_scope\":\"Per-tracker vector retained, never summed into aggregate/per-string current\",\"PV_operating_current_per_tracker_A\":[36,36],\"PV_power_basis\":\"Maximum PV input, not nominal/STC DC rating\",\"PV_short_circuit_current_per_tracker_A\":[54,54],\"PV_start_voltage_V\":160,\"architecture\":\"Low-voltage battery hybrid; three phase\",\"battery_chemistry_options\":[\"Li-ion\",\"Lead-acid\"],\"battery_voltage_range_V\":[40,60],\"brand\":\"Felicitysolar\",\"cover_apparent_power_label\":\"20KVA applies to cover exemplar; table rated activeW and apparentVA kept separate\",\"dimension_axes\":\"Not labelled; no assumed width/height/depth mapping\",\"dimensions_native_mm\":[750,450,268],\"full_load_DC_voltage_range_native_V\":[389,800],\"full_load_voltage_hold\":\"Native full-load upper800V exceeds general MPPT upper650V; retained unresolved, not replacing MPPT window\",\"grid_frequency_options_Hz\":[50,60],\"grid_frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_regulation_claims\":[\"NRS097-2-1\",\"VDE4105\",\"EN50549-1\",\"AS4777.2\",\"GB/T34120\",\"GB/T34133\",\"GB/T34129\"],\"gross_weight_kg\":60.2,\"max_AC_apparent_power_VA\":15400,\"max_PV_input_power_W\":22400,\"max_battery_charging_current_A\":260,\"max_battery_discharging_current_A\":260,\"max_continuous_AC_passthrough_A\":70,\"max_output_overcurrent_protection_A\":92,\"monitor_module_as_reported\":\"WiFi/4G\",\"nominal_grid_voltage_as_reported\":\"220/380,230/400Vac(-20%~+15%)\",\"off_grid_peak_duration_s\":10,\"off_grid_peak_power_multiplier\":2,\"package_dimensions_native_mm\":[889,566,397],\"protection_claims\":[\"DC reverse polarity\",\"AC overcurrent\",\"AC overvoltage\",\"AC short circuit\",\"thermal\",\"DC terminal insulation impedance\",\"DC component\",\"ground fault current\",\"AFCI\",\"power network\",\"island\",\"earth fault\",\"DC input switch\",\"overvoltage load drop\",\"RCD\"],\"rated_grid_current_A\":20.3,\"safety_EMC_claims\":[\"IEC/EN61000-6-1/2/3/4\",\"IEC/EN62109-1\",\"IEC/EN62109-2\"],\"standards_scope\":\"OEM table claims; independent certificates and country eligibility not verified\",\"strings_layout_native\":\"2/2+2\",\"warranty_claim\":\"5 or10years depending on final installation site; policy conditions unresolved\",\"warranty_policy_unverified\":true}","field_sources_json":"{\"communication_protocols\":\"felicity_p3g1_20261105T0600\",\"datasheet_url\":\"felicity_p3g1_20261105T0600\",\"efficiency_max_pct\":\"felicity_p3_product_20261105T0600\",\"extensions_json\":\"felicity_p3g1_20261105T0600\",\"hybrid\":\"felicity_p3g1_20261105T0600\",\"ip_rating\":\"felicity_p3g1_20261105T0600\",\"manufacturer\":\"felicity_p3g1_20261105T0600\",\"model\":\"felicity_p3g1_20261105T0600\",\"mppt_count\":\"felicity_p3g1_20261105T0600\",\"mppt_max_v\":\"felicity_p3g1_20261105T0600\",\"mppt_min_v\":\"felicity_p3g1_20261105T0600\",\"name\":\"felicity_p3g1_20261105T0600\",\"output_current_max_a\":\"felicity_p3g1_20261105T0600\",\"pac_rated_w\":\"felicity_p3g1_20261105T0600\",\"product_url\":\"felicity_p3_product_20261105T0600\",\"strings_per_mppt\":\"felicity_p3g1_20261105T0600\",\"surge_protection\":\"felicity_p3g1_20261105T0600\",\"technology\":\"felicity_p3g1_20261105T0600\",\"vdc_max_v\":\"felicity_p3g1_20261105T0600\",\"vdc_rated_v\":\"felicity_p3g1_20261105T0600\",\"weight_kg\":\"felicity_p3g1_20261105T0600\"}","hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T06:07:07.426161+00:00","manufacturer":"Guangzhou Felicity Solar Technology Co., Ltd.","model":"IVGM14KLP3G1","mppt_count":2,"mppt_max_v":650.0,"mppt_min_v":160.0,"name":"Felicitysolar IVGM14KLP3G1","output_current_max_a":22.3,"pac_rated_w":14000.0,"product_url":"https://eu.felicitysolar.com/product/ivgm10-20kw-p3g1/","quality_status":"reviewed_primary_source","record_id":"048c877a-fdb4-5f86-ac66-2a23a655852b","sources":["felicity_p3_product_20261105T0600","felicity_p3g1_20261105T0600"],"strings_per_mppt":2,"surge_protection":"Type II (DC), Type II (AC)","technology":"hybrid_pv_battery","updated_at":"2026-11-05T06:07:07.426161+00:00","vdc_max_v":800.0,"vdc_rated_v":550.0,"weight_kg":48.7}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.2241,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Base Power Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 8200TL-XH-US {240V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Base Power Inc: MIN 8200TL-XH-US {240V}","pac_rated_w":8251.0,"pdc_rated_w":8445.17,"quality_status":"reference_library","record_id":"04a34d7c-d726-51d4-901c-03886752e33e","sandia_c0_per_w":-1.52261e-06,"sandia_c1_per_v":-3.89029e-05,"sandia_c2_per_v":0.000360027,"sandia_c3_per_v":-0.000552598,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.0,"startup_power_w":42.4825,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":138.403,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHP FLEX-US-21 {380V}","mppt_max_v":1195.0,"mppt_min_v":582.0,"name":"SMA America: SHP FLEX-US-21 {380V}","pac_rated_w":100842.0,"pdc_rated_w":103110.0,"quality_status":"reference_library","record_id":"04aff400-f164-5ee1-a8f3-10fc2142c09b","sandia_c0_per_w":-1.35826e-07,"sandia_c1_per_v":7.44048e-06,"sandia_c2_per_v":0.00152537,"sandia_c3_per_v":0.000155843,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.07103,"startup_power_w":133.474,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":380.0,"vdc_max_v":1195.0,"vdc_rated_v":745.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":13.0046,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 6000MTLP-US {277V}","mppt_max_v":550.0,"mppt_min_v":100.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 6000MTLP-US {277V}","pac_rated_w":6080.0,"pdc_rated_w":6268.23,"quality_status":"reference_library","record_id":"04eda732-a40a-5abb-a87e-ea7802ea939e","sandia_c0_per_w":-1.57408e-06,"sandia_c1_per_v":-4.54994e-05,"sandia_c2_per_v":-0.00190411,"sandia_c3_per_v":-0.00107207,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":29.68,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":550.0,"vdc_rated_v":482.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.8988,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-76K-LS3-US {208V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-76K-LS3-US {208V}","pac_rated_w":6609.0,"pdc_rated_w":6801.54,"quality_status":"reference_library","record_id":"04f38b6e-33c8-51bd-a03a-cc414fe1a502","sandia_c0_per_w":-1.15769e-06,"sandia_c1_per_v":-7.79718e-06,"sandia_c2_per_v":0.000191452,"sandia_c3_per_v":0.000401243,"sources":["sam_cec_inverters_20261031"],"startup_power_w":62.8942,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
