{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":174.273,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-185K-T600GL03-U {600V}","mppt_max_v":1300.0,"mppt_min_v":850.0,"name":"CSI Solar Co Ltd: CSI-185K-T600GL03-U {600V}","pac_rated_w":185005.0,"pdc_rated_w":188214.0,"quality_status":"reference_library","record_id":"0f312c06-8c9f-52d2-9733-6f2b965ba5fa","sandia_c0_per_w":-5.97009e-08,"sandia_c1_per_v":-4.53711e-06,"sandia_c2_per_v":0.00108483,"sandia_c3_per_v":0.000387473,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":328.673,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1300.0,"vdc_rated_v":1080.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG375M1K-A6 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG375M1K-A6 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"0f4defc8-0534-5e8d-83fd-4accd66c2c3d","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENSG3DatasheetV1.420260703.pdf","depth_m":0.116,"efficiency_euro_pct":96.5,"efficiency_max_pct":97.2,"entity_type":"inverters","extensions_json":"{\"ac_output_overvoltage_row_as_printed\":\"III (AC), II (PV)\",\"afci\":\"optional\",\"altitude_derating_above_m\":2000,\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"ISO alarm\"],\"consumption_w\":{\"condition\":\"internal consumption at night\",\"operator\":\"<\",\"value\":1},\"dc_power_label\":\"Max. Recommended DC Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 S1000-G3 column and common technical rows; V1.4 | 2026/07/03\",\"full_load_mppt_voltage_range_v\":[110,450],\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":1100,\"maximum_dc_power_as_reported_w\":1500,\"maximum_input_current_as_reported_a\":20,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":26,\"minimum_input_voltage_v\":null,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"WiFi\",\"GPRS\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"overvoltage_review\":\"Mislabelled row preserved literally; not asserted as an active protection or silently recategorized\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"temperature\"],\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":4.3,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-3\",\"EN IEC61000-3-2/3\",\"EN IEC61000-6-1/2/4\"],\"grid_or_certification\":[\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068-2-1/2/14/30/64\"],\"safety\":[\"EN62109-1/2\",\"IEC62109-2\",\"BIS IS16169\",\"BIS IS16221-2\"]},\"startup_input_voltage_v\":60,\"thdi_pct\":{\"condition\":\"nominal output\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxsg3_20260703_20261102T1100\"}","height_m":0.22,"insulation_method":"non-isolated","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"S1000-G3","mppt_count":1,"mppt_max_v":480.0,"mppt_min_v":50.0,"name":"S1000-G3","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":4.8,"pac_rated_w":1000.0,"quality_status":"oem_datasheet","record_id":"0f8ad02c-67b3-59d2-b446-d7ab2fe53745","source_date":"2026-07-03","source_release":"V1.4 | 2026/07/03","sources":["foxsg3_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II optional","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":500.0,"vdc_rated_v":360.0,"weight_kg":5.4,"width_m":0.29}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":33.3619,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW9600-SBP-US20 {240V}","mppt_max_v":495.0,"mppt_min_v":200.0,"name":"GoodWe Technologies Co Ltd: GW9600-SBP-US20 {240V}","pac_rated_w":9603.1,"pdc_rated_w":10008.6,"quality_status":"reference_library","record_id":"0fa12abc-49ac-5829-8f5a-38d7300c865c","sandia_c0_per_w":-1.56627e-06,"sandia_c1_per_v":-3.78155e-05,"sandia_c2_per_v":-0.00401472,"sandia_c3_per_v":-0.00696902,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.61,"startup_power_w":39.6612,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":300.0}
{"cooling_method":"smart fan cooling","created_at":"2026-11-02T09:03:02.055841+00:00","datasheet_url":"https://en.goodwe.com/Skippower/downloadFileF?id=2657&mid=60","depth_m":0.26,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_connector\":{\"max_cross_section_mm2\":150,\"type\":\"OT/DT terminal\"},\"afci\":\"optional; Brazil integrated\",\"brazil_communication\":\"RS485, WiFi+Bluetooth; WiFi+LAN+Bluetooth optional (footnote9)\",\"communication_protocols\":[\"Modbus-RTU (SunSpec compliant)\",\"Modbus-TCP\"],\"communications\":[\"RS485\",\"WiFi+LAN+Bluetooth\"],\"dc_connector\":\"MC4 (4–6mm²)\",\"dc_spd_optional\":\"Type I+II\",\"display\":[\"LED\",\"APP\",\"LCD(optional)\"],\"emergency_power_off\":\"not offered (-)\",\"evidence_locator\":\"PDF page2 exact model column and technical rows/footnotes1–9; cover footnotes1–3\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"integrated_protections\":[\"PV string current monitoring\",\"PV insulation resistance\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\",\"DC switch\"],\"maximum_active_power_w\":50000,\"maximum_apparent_power_va\":50000,\"maximum_mppt_current_a\":42,\"maximum_short_circuit_current_per_mppt_a\":52.5,\"mounting\":\"wall mounted\",\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_as_printed\":\"127/220V 3L/N/PE or3L/PE\",\"nominal_frequency_hz\":[50,60],\"nominal_power_mppt_range\":\"Refer to exact manual (footnote3); not same as operating range\",\"operating_altitude_max_m\":4000,\"optional_functions\":[\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"I-V curve scan\",\"reactive power at night\"],\"output_voltage_range_v\":[176,246],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"rated_apparent_power_va\":50000,\"recommended_oversizing_pct\":180,\"relative_humidity_pct\":[0,100],\"remote_shutdown\":\"optional; Brazil integrated\",\"standby_input_voltage_range_v\":[800,900],\"startup_voltage_v\":180,\"thd_max_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"goodwe_multi_model_20261102T0859\"}","height_m":0.55,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T09:03:02.055841+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW50K-SMT-L-G10","mppt_count":6,"mppt_max_v":800.0,"mppt_min_v":180.0,"name":"GW50K-SMT-L-G10","notes":"Exact EN-V2.1 table; country limits, standby voltage bands, optional functions and protocols preserved per model. US-SMT models are distinct; no regional equivalence inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":131.2,"pac_rated_w":50000.0,"quality_status":"oem_datasheet","record_id":"0fba0a03-a976-5a58-a82b-72b8367898be","source_date":"2026-05-12","source_release":"20260512-EN-V2.1","sources":["goodwe_multi_model_20261102T0859"],"string_monitoring":true,"strings_per_mppt":2,"surge_protection":"Type II on DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T09:03:02.055841+00:00","vdc_max_v":900.0,"vdc_rated_v":370.0,"weight_kg":64.0,"width_m":0.7}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.0045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Liniotech Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LNT7K0228UL {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Liniotech Energy Inc: LNT7K0228UL {240V}","pac_rated_w":7647.0,"pdc_rated_w":7921.64,"quality_status":"reference_library","record_id":"0fdbef6d-aeb2-51bf-a827-fc034ce57788","sandia_c0_per_w":-2.83516e-06,"sandia_c1_per_v":-1.80857e-05,"sandia_c2_per_v":-0.00030204,"sandia_c3_per_v":-8.8294e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":15.0,"startup_power_w":53.0573,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
