{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":50.5536,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-EH3P30K03-LV-YD-H-US {240V}","mppt_max_v":850.0,"mppt_min_v":360.0,"name":"Ginlong Technologies Co Ltd: S6-EH3P30K03-LV-YD-H-US {240V}","pac_rated_w":29705.0,"pdc_rated_w":30584.9,"quality_status":"reference_library","record_id":"100e0cc0-4055-514e-a115-decbb34e1dac","sandia_c0_per_w":-4.0404e-07,"sandia_c1_per_v":-1.47887e-05,"sandia_c2_per_v":0.000225437,"sandia_c3_per_v":-0.000992717,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":61.0,"startup_power_w":76.1535,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":850.0,"vdc_rated_v":605.0}
{"cooling_method":"Smart Fan Cooling","created_at":"2026-11-04T14:11:16.778019+00:00","depth_m":0.242,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"hypontech_exact_table\":{\"DC_connector\":\"MC4 standard;D4/SUNCLIX/H4 optional\",\"MPPT_efficiency_pct_lower_exclusive\":99.9,\"THDi_percent_upper_exclusive_at_rated_power\":3,\"altitude_m\":{\"derating_above\":2000,\"unqualified_maximum\":2000},\"dc_input_current_native_A\":\"30/30/30/30\",\"dc_short_current_native_A\":\"45/45/45/45\",\"grid_options\":\"380/400 V; 3L-N-PE or 3L-PE;50/60 Hz\",\"holds\":[\"Weight earlier38/40kg versus current42.3kg; no canonical mass\",\"First three MPPT counts: table3 versus family4MPPTs heading; canonical count withheld\",\"Max.PV power table retained natively; cover150% family overload not applied as exact model rule\"],\"humidity_pct\":[0,100],\"integrated_protection_functions\":[\"anti-islanding\",\"DC reverse polarity\",\"insulation resistance detection\",\"residual-current monitoring\",\"AC overcurrent\",\"AC short circuit\",\"overvoltage\"],\"locator\":\"PDF page2 exact MODEL=HPT-40K; labelled rows; source_ids=hpt30_new_20261104T1400,hpt30_20261104T1400\",\"maximum_PV_power_W\":60000,\"maximum_apparent_AC_power_VA\":44000,\"night_W_upper_exclusive\":1,\"optional\":\"D4/SUNCLIX/H4 connectors; Wi-Fi/4G/LAN communication\",\"power_factor_native\":\"0.8 leading to0.8 lagging\",\"source_observation\":\"Exact printed model; regional/grid/connector options do not create extra SKUs. No warranty or certification eligibility inferred.\",\"start_up_V\":150,\"strings_per_MPPT\":2,\"topology_native\":\"Transformerless\",\"user_interface\":\"LCD and LED\",\"weight_kg_edition_hold\":{\"EN20260410\":42.3,\"earlier\":40}}}","field_sources_json":"{\"*\":\"hpt30_new_20261104T1400\"}","height_m":0.435,"ip_rating":"IP65","last_verified_at":"2026-11-04T14:11:16.778019+00:00","manufacturer":"Hypontech","model":"HPT-40K","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":150,"name":"Hypontech HPT-40K","notes":"Exact checksum-pinned OEM table. Unresolved edition/region/heading assertions remain qualified; missing values not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":66.7,"pac_rated_w":40000,"product_url":"https://www.hypon.com/upload/file/2026/03/10/9329ce7e-8a5f-49db-b4fd-efe6a84c8578.pdf","quality_status":"oem_datasheet_reviewed","record_id":"1030bff1-05a4-53b4-bd5d-e6abc1b14edb","sources":["hpt30_new_20261104T1400","hpt30_20261104T1400"],"surge_protection":"DC Type II / AC Type II","updated_at":"2026-11-04T14:11:16.778019+00:00","vdc_max_v":1100,"vdc_rated_v":620,"width_m":0.58}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":31.5987,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-1200NT {240V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: HM-1200NT {240V}","pac_rated_w":1213.0,"pdc_rated_w":1263.95,"quality_status":"reference_library","record_id":"1058ef73-726b-561a-b347-4b6a3e78aa8d","sandia_c0_per_w":-1.33634e-05,"sandia_c1_per_v":-0.000560105,"sandia_c2_per_v":-0.0378031,"sandia_c3_per_v":-0.0868402,"source_date":"2023-08-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.01461,"startup_power_w":3.57171,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":23.2886,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-86-TL-OUTD-S-US-Z-A {277V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-86-TL-OUTD-S-US-Z-A {277V}","pac_rated_w":8600.0,"pdc_rated_w":8849.66,"quality_status":"reference_library","record_id":"10719ead-b043-5a0a-a349-efe27bccf11f","sandia_c0_per_w":-1.44207e-06,"sandia_c1_per_v":-4.9185e-05,"sandia_c2_per_v":-0.0011678,"sandia_c3_per_v":-0.00158473,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.5,"startup_power_w":40.1776,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":188.49,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Cubenergy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"EH-0200-HA-M-US {690V}","mppt_max_v":1346.0,"mppt_min_v":1056.0,"name":"Shenzhen Cubenergy Co Ltd: EH-0200-HA-M-US {690V}","pac_rated_w":220432.0,"pdc_rated_w":225999.0,"quality_status":"reference_library","record_id":"107461bc-9ef6-5f96-b131-1c50b2b5641b","sandia_c0_per_w":-5.769e-08,"sandia_c1_per_v":8.89874e-06,"sandia_c2_per_v":0.00111707,"sandia_c3_per_v":-0.000236099,"sources":["sam_cec_inverters_20261031"],"standby_power_w":316.0,"startup_power_w":829.369,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1346.0,"vdc_rated_v":1199.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":50.2763,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI 36TL-480 {480V}","mppt_max_v":800.0,"mppt_min_v":540.0,"name":"Yaskawa Solectria Solar: PVI 36TL-480 {480V}","pac_rated_w":36000.0,"pdc_rated_w":36701.7,"quality_status":"reference_library","record_id":"1083bcf9-01ba-5288-8f78-d0ac4ac97c2d","sandia_c0_per_w":-2.33292e-07,"sandia_c1_per_v":-3.88036e-05,"sandia_c2_per_v":-0.0027293,"sandia_c3_per_v":-0.00119439,"source_date":"2021-02-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.8,"startup_power_w":80.1024,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1263.45,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"NEXTRACKER LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"NXPCS1670K-HUD {800V}","mppt_max_v":1500.0,"mppt_min_v":1200.0,"name":"NEXTRACKER LLC: NXPCS1670K-HUD {800V}","pac_rated_w":1673400.0,"pdc_rated_w":1705650.0,"quality_status":"reference_library","record_id":"10d6061e-023f-533b-b00e-39e3ba647b57","sandia_c0_per_w":-6.09441e-09,"sandia_c1_per_v":2.1882e-06,"sandia_c2_per_v":0.000375315,"sandia_c3_per_v":0.000123176,"sources":["sam_cec_inverters_20261031"],"standby_power_w":223.1,"startup_power_w":3676.36,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":800.0,"vdc_max_v":1500.0,"vdc_rated_v":1350.0}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T06:07:45.624778+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.188,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":true,\"altitude_derating_above_m\":2000,\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM claims only; no certificate independently verified\",\"dc_inputs_per_mppt\":[1,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"efficiency_euro_pct\":{\"operator\":\">=\",\"value\":98.1},\"efficiency_max_pct\":{\"operator\":\">=\",\"value\":98.6},\"evidence_locator\":\"Physical PDF page 21, printed15, SOFAR 15KTLX-G3P column and shared specification rows\",\"maximum_apparent_power_va\":16500,\"mppt_current_max_a\":[20,32],\"mppt_short_circuit_current_max_a\":[25,40],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"oem_standard_claims\":[\"IEC/EN 62109-1/2\",\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-2-1/2/14/30\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1/10\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":180,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_threephase_20261102T0603\"}","height_m":0.412,"input_count":3,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T06:07:45.624778+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 15KTLX-G3P","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":160.0,"name":"SOFAR 15KTLX-G3P","notes":"Asymmetric MPPT ratings and bounds retained. No active power inferred from model code/apparent VA, no warranty or protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":25.1,"pac_rated_w":15000.0,"quality_status":"oem_datasheet","record_id":"10dba26d-0ab6-5ee4-91dc-f7ddc6334840","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_threephase_20261102T0603"],"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T06:07:45.624778+00:00","vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":19.0,"width_m":0.491}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.72941,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"XACM-IQ7-LR6-60PB-305M {208V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: XACM-IQ7-LR6-60PB-305M {208V}","pac_rated_w":240.0,"pdc_rated_w":247.341,"quality_status":"reference_library","record_id":"10df1561-4ad8-57b7-9fce-b44f3073ff06","sandia_c0_per_w":-8.95888e-05,"sandia_c1_per_v":-6.12593e-05,"sandia_c2_per_v":0.0321343,"sandia_c3_per_v":-0.00526443,"source_date":"2022-10-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.79403,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.8161,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"Avalon HV PC114 {240V}","mppt_max_v":450.0,"mppt_min_v":245.0,"name":"Fortress Power LLC: Avalon HV PC114 {240V}","pac_rated_w":11406.0,"pdc_rated_w":11710.1,"quality_status":"reference_library","record_id":"10f38b02-efba-585a-b805-c09d44bebc1f","sandia_c0_per_w":1.7412e-07,"sandia_c1_per_v":-1.32033e-05,"sandia_c2_per_v":-0.00860433,"sandia_c3_per_v":0.0360537,"sources":["sam_cec_inverters_20261031"],"standby_power_w":15.36,"startup_power_w":19.4646,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":380.0}
