{"connector_type":"MC4 (DC)","cooling_method":"Intelligent fan-cooling","created_at":"2026-11-03T22:05:14.044011+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S6-GC3P%2823-36%29K-Global-Flyer-V3%2C8.pdf","dc_switch":true,"depth_m":0.288,"efficiency_euro_pct":97.3,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"max_apparent_va\": 23000, \"max_active_w\": 23000, \"grid_voltage_v\": [220, 230], \"max_output_current_a_by_grid_voltage\": [60.4, 57.7], \"grid_frequency_hz\": [50, 60], \"input_current_per_mppt_a\": [42, 42, 42], \"short_circuit_per_mppt_a\": [52.5, 52.5, 52.5], \"max_total_strings\": 6, \"startup_voltage_v\": 180, \"altitude_m\": 4000, \"humidity_pct\": [0, 100], \"night_consumption_w\": {\"bound\": \"<\", \"value\": 1}, \"typical_noise_dba\": {\"bound\": \"<=\", \"value\": 55}, \"communications\": [\"RS485\"], \"optional\": [\"Wi-Fi\", \"GPRS\", \"AFCI 2.0\", \"PID recovery\"], \"surge_protection\": {\"dc\": \"Type II\", \"ac\": \"Type II\"}}","field_sources_json":"{\"*\": \"solis_gc3p_23_36_lv_v38_20261103\"}","height_m":0.612,"ip_rating":"IP66","last_verified_at":"2026-11-03T22:05:14.044011+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S6-GC3P23K03-LV-ND","mppt_count":3,"mppt_max_v":1000,"mppt_min_v":180,"name":"Ginlong Technologies Co Ltd S6-GC3P23K03-LV-ND","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":23000,"quality_status":"primary_source_extract","record_id":"1106724d-0ec5-5108-bbd0-adfe8488c7d0","sources":["solis_gc3p_23_36_lv_v38_20261103"],"string_monitoring":true,"updated_at":"2026-11-03T22:05:14.044011+00:00","vdc_max_v":1100,"vdc_rated_v":400,"weight_kg":32.6,"width_m":0.508}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.7998,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW7700-MS-US30 {208V}","mppt_max_v":500.0,"mppt_min_v":150.0,"name":"GoodWe Technologies Co Ltd: GW7700-MS-US30 {208V}","pac_rated_w":6630.0,"pdc_rated_w":6863.92,"quality_status":"reference_library","record_id":"11721d83-47cf-5aae-b2cd-840fb047d348","sandia_c0_per_w":-1.48365e-06,"sandia_c1_per_v":-5.13242e-05,"sandia_c2_per_v":-0.00269961,"sandia_c3_per_v":-0.00196089,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":10.3004,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":330.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":28.8886,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sun Gold Power Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"SGS-10K15MAX {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"Sun Gold Power Inc: SGS-10K15MAX {208V}","pac_rated_w":10010.0,"pdc_rated_w":10472.1,"quality_status":"reference_library","record_id":"118ce3eb-15a9-53de-9358-91670a056bb4","sandia_c0_per_w":-4.55227e-06,"sandia_c1_per_v":1.14499e-05,"sandia_c2_per_v":-0.000769641,"sandia_c3_per_v":0.000407001,"sources":["sam_cec_inverters_20261031"],"standby_power_w":73.0,"startup_power_w":84.6861,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP-ENVY-8K {240V}","mppt_max_v":480.0,"mppt_min_v":210.0,"name":"Fortress Power LLC: FP-ENVY-8K {240V}","pac_rated_w":7862.66,"pdc_rated_w":8149.67,"quality_status":"reference_library","record_id":"11a35c41-264d-545f-a6ad-c60c3ece1e61","sandia_c0_per_w":-1.19698e-06,"sandia_c1_per_v":-3.71005e-05,"sandia_c2_per_v":-0.00274351,"sandia_c3_per_v":-0.0034595,"source_date":"2025-05-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":18.84,"startup_power_w":27.0274,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.576,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tesla Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"1707000-XX-Y {240V 115kW}","mppt_max_v":480.0,"mppt_min_v":270.0,"name":"Tesla Inc: 1707000-XX-Y {240V 115kW}","pac_rated_w":11508.0,"pdc_rated_w":11841.0,"quality_status":"reference_library","record_id":"11bb2dcb-f2d0-5a94-bfee-b3752bfce86a","sandia_c0_per_w":-2.66362e-06,"sandia_c1_per_v":-3.12624e-05,"sandia_c2_per_v":0.000902567,"sandia_c3_per_v":-0.00168436,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.29,"startup_power_w":117.516,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":375.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.3696,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"S12_BDI {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Delta Electronics: S12_BDI {208V}","pac_rated_w":10056.8,"pdc_rated_w":10400.4,"quality_status":"reference_library","record_id":"11c5ab66-ffa6-5729-a204-fde9073a3f22","sandia_c0_per_w":-2.26455e-06,"sandia_c1_per_v":-3.68162e-05,"sandia_c2_per_v":-0.000609407,"sandia_c3_per_v":-0.000734532,"source_date":"2024-08-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":16.23,"startup_power_w":39.8095,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
