{"cooling_method":"smart air cooling","created_at":"2026-11-02T07:03:34.526351+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.22,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":\"optional\",\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM standards list; certificates not independently verified\",\"dc_inputs_per_mppt\":[2,2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 23, printed17, exact SOFAR 36KTLX-G3 model column and shared specification rows\",\"maximum_apparent_power_va\":40000,\"mppt_current_max_a\":[40,40,40],\"mppt_short_circuit_current_max_a\":[50,50,50],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":3},\"nominal_ac_phase_neutral_and_line_line_v\":[230,400],\"oem_standard_claims\":[\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"G99\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1\",\"NRS 097-2-1\",\"UNE 217002-2020\"],\"operating_altitude_max_m\":4000,\"optional_spd\":\"PV Type I+II, AC Type II\",\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":200,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_25to125kw_20261102T0655\"}","height_m":0.48,"input_count":6,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T07:03:34.526351+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 36KTLX-G3","mppt_count":3,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"SOFAR 36KTLX-G3","notes":"Exact source active rating retained independently from model code and apparent VA. Conditions, options and strict bounds are retained; no warranty/protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":60.6,"pac_rated_w":36000.0,"quality_status":"oem_datasheet","record_id":"13049069-b193-58cf-9cee-ee99179993a4","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_25to125kw_20261102T0655"],"strings_per_mppt":2,"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T07:03:34.526351+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":36.0,"width_m":0.585}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T06:07:45.624778+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.188,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":true,\"altitude_derating_above_m\":2000,\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM claims only; no certificate independently verified\",\"dc_inputs_per_mppt\":[2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"efficiency_euro_pct\":{\"operator\":\">=\",\"value\":98.1},\"efficiency_max_pct\":{\"operator\":\">=\",\"value\":98.6},\"evidence_locator\":\"Physical PDF page 21, printed15, SOFAR 20KTLX2-G3P column and shared specification rows\",\"maximum_apparent_power_va\":22000,\"mppt_current_max_a\":[40,32],\"mppt_short_circuit_current_max_a\":[50,40],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"oem_standard_claims\":[\"IEC/EN 62109-1/2\",\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-2-1/2/14/30\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1/10\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":180,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_threephase_20261102T0603\"}","height_m":0.412,"input_count":4,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T06:07:45.624778+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 20KTLX2-G3P","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":160.0,"name":"SOFAR 20KTLX2-G3P","notes":"Asymmetric MPPT ratings and bounds retained. No active power inferred from model code/apparent VA, no warranty or protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":33.5,"pac_rated_w":20000.0,"quality_status":"oem_datasheet","record_id":"13077c61-fb45-57bd-a7ce-2a99902bf510","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_threephase_20261102T0603"],"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T06:07:45.624778+00:00","vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":20.5,"width_m":0.491}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3504.38,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS3150M {34000V}","mppt_max_v":1200.0,"mppt_min_v":891.0,"name":"Power Electronics: FS3150M {34000V}","pac_rated_w":3307980.0,"pdc_rated_w":3399250.0,"quality_status":"reference_library","record_id":"1333286c-96f5-5c98-9f58-72d56902391f","sandia_c0_per_w":-5.01724e-09,"sandia_c1_per_v":6.80404e-07,"sandia_c2_per_v":2.65271e-05,"sandia_c3_per_v":-7.77301e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":6880.0,"startup_power_w":15561.8,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":34500.0,"vdc_max_v":1200.0,"vdc_rated_v":970.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":26.1087,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 10000TL-XH2 US {208V}","mppt_max_v":500.0,"mppt_min_v":150.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 10000TL-XH2 US {208V}","pac_rated_w":8606.0,"pdc_rated_w":9007.49,"quality_status":"reference_library","record_id":"13371b00-c10d-5a66-86d4-1ef5cadb7d60","sandia_c0_per_w":-2.55431e-06,"sandia_c1_per_v":-4.74357e-05,"sandia_c2_per_v":-0.000209092,"sandia_c3_per_v":-0.00143099,"sources":["sam_cec_inverters_20261031"],"standby_power_w":12.12,"startup_power_w":45.6903,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":345.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":98.122,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 63K-HU-US {277V}","mppt_max_v":800.0,"mppt_min_v":520.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 63K-HU-US {277V}","pac_rated_w":62569.8,"pdc_rated_w":64760.5,"quality_status":"reference_library","record_id":"13398af7-3be8-566d-9900-9bdadd42c651","sandia_c0_per_w":-2.19514e-08,"sandia_c1_per_v":-2.62952e-05,"sandia_c2_per_v":-0.00160268,"sandia_c3_per_v":0.0369075,"sources":["sam_cec_inverters_20261031"],"standby_power_w":18.66,"startup_power_w":316.927,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":8.3513,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE3800H-US {208V}","mppt_max_v":480.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE3800H-US {208V}","pac_rated_w":3255.0,"pdc_rated_w":3298.76,"quality_status":"reference_library","record_id":"1344060b-d2b1-54f1-9379-bbdc9ebda3ba","sandia_c0_per_w":-9.80145e-06,"sandia_c1_per_v":-1.95936e-06,"sandia_c2_per_v":-0.00599172,"sandia_c3_per_v":-0.00409497,"source_date":"2025-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.12,"startup_power_w":27.5109,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.0055,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW5000A-ES {240V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"GoodWe Technologies Co Ltd: GW5000A-ES {240V}","pac_rated_w":5067.5,"pdc_rated_w":5202.22,"quality_status":"reference_library","record_id":"134f029c-8a77-58f0-bb11-31c3667f7b1c","sandia_c0_per_w":-2.09219e-06,"sandia_c1_per_v":-2.37074e-05,"sandia_c2_per_v":-0.000469767,"sandia_c3_per_v":-0.00031035,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":11.24,"startup_power_w":22.5196,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2937.02,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN 3825TL U C675 {675V}","mppt_max_v":1300.0,"mppt_min_v":960.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN 3825TL U C675 {675V}","pac_rated_w":3452700.0,"pdc_rated_w":3524430.0,"quality_status":"reference_library","record_id":"136df659-d818-5230-9807-489ebbbe0e23","sandia_c0_per_w":-4.27149e-09,"sandia_c1_per_v":2.03591e-05,"sandia_c2_per_v":3.31557e-05,"sandia_c3_per_v":1.67146e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2804.839036,"startup_power_w":12474.2,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":675.0,"vdc_max_v":1300.0,"vdc_rated_v":1200.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":93.8747,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-60K-US-F {480V}","mppt_max_v":720.0,"mppt_min_v":580.0,"name":"Ginlong Technologies Co Ltd: Solis-60K-US-F {480V}","pac_rated_w":60000.0,"pdc_rated_w":61018.5,"quality_status":"reference_library","record_id":"13af4558-647d-5fef-9b9a-9947cf890637","sandia_c0_per_w":-1.32415e-07,"sandia_c1_per_v":-1.64425e-05,"sandia_c2_per_v":-0.000987295,"sandia_c3_per_v":-0.00153481,"source_date":"2019-11-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":87.0817,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":720.0,"vdc_rated_v":650.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3838.3,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Gamesa Electric","market_scope":"CEC/SAM reference library; market availability unverified","model":"PV4400 {690V}","mppt_max_v":1300.0,"mppt_min_v":955.0,"name":"Gamesa Electric: PV4400 {690V}","pac_rated_w":3939574.0,"pdc_rated_w":4030220.0,"quality_status":"reference_library","record_id":"13c08cc3-e271-51e1-8dbe-118895c3c885","sandia_c0_per_w":-4.29355e-09,"sandia_c1_per_v":2.1143e-05,"sandia_c2_per_v":0.00136835,"sandia_c3_per_v":0.000868953,"sources":["sam_cec_inverters_20261031"],"standby_power_w":267.0,"startup_power_w":10244.0,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1300.0,"vdc_rated_v":1050.0}
{"certifications":["IEC/EN 61000-6-1/2/3/4","IEC/EN 62109-1/2","IEC 61727","IEC 62116","IEC 61683","EN 50530","AS/NZS 4777.2:2015","VDE-AR-N-4105","DIN VDE0126-1-1","EN 50549-1","UNE 217002","RD 1699:2011","NTS 2.0 (PO12.2)"],"cooling_method":"intelligent forced air","created_at":"2026-11-02T00:03:20.435141+00:00","dc_switch":true,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"plug and play\",\"ac_phases\":3,\"ac_voltage_range_line_v\":[311,478],\"ac_voltage_range_phase_v\":[180,276],\"adjustable_pf\":\"0.8 capacitive to 0.8 inductive\",\"altitude_derating_above_m\":2000,\"apparent_power_exception\":\"Belgium and Germany: 17000 VA; SG7.0RT Australia 6999 VA\",\"connector_max_current_a\":30,\"dc_connector\":\"MC4, max 6 mm2; Evo2 exception above 1000 V\",\"dc_voltage_condition\":\"Standby between 1000 and 1100 V; use MC4 Evo2 rather than MC4 if system may exceed 1000 V\",\"depth_m\":0.195,\"display\":\"LED\",\"grid_frequency_ranges_hz\":{\"50\":[45,55],\"60\":[55,65]},\"interfaces\":[\"WLAN\",\"Ethernet\",\"RS485\",\"DI\",\"DO\"],\"locator\":\"PDF page 4; column SG17RT; technical rows and all footnotes\",\"max_altitude_m\":4000,\"maximum_apparent_power_va\":18700,\"maximum_input_current_per_mppt_a\":[25,25],\"minimum_pv_and_start_voltage_v\":180,\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"nominal_pf\":{\"lower_bound_exclusive\":0.99},\"nominal_power_condition\":\"230 V, 50 Hz; SG7.0RT Australia exception 6999 W and 6999 VA; Belgium/Germany 7000 W/VA\",\"pid_recovery\":true,\"protections\":[\"grid monitoring\",\"DC reverse polarity\",\"AC short circuit\",\"leakage current\",\"DC Type II SPD\",\"AC Type II SPD\",\"AFCI\"],\"recommended_pv_kwp\":25.5,\"relative_humidity_pct\":[0,100],\"revision\":\"Spanish v1.1.3, copyright 2021\",\"short_circuit_current_total_a\":64,\"short_circuit_per_mppt_a\":[32,32],\"standards_status\":\"OEM-listed conformity claims; not independently certified\",\"strings_per_mppt\":[2,2],\"thd_pct\":{\"condition\":\"nominal power\",\"upper_bound_exclusive\":3},\"topology\":\"transformerless\",\"typical_noise_dba\":45}","field_sources_json":"{\"*\":\"sungrow_rt_es_2021_20261102T0000\"}","height_m":0.48,"idc_max_a":50,"ip_rating":"IP65","last_verified_at":"2026-11-02T00:03:20.435141+00:00","manufacturer":"Sungrow Power Supply Co Ltd","model":"SG17RT","mounting_type":"wall bracket","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Sungrow SG17RT","notes":"Historical Spanish datasheet v1.1.3; country power limits and DC standby/connector conditions retained. No current availability, warranty or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":28.3,"pac_rated_w":17000,"quality_status":"oem_datasheet_reviewed","record_id":"13d8e9bb-cdc7-5cba-9609-3418e1433e89","sources":["sungrow_rt_es_2021_20261102T0000"],"updated_at":"2026-11-02T00:03:20.435141+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":21,"width_m":0.37}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":35.9825,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"STP 25-US-50 {480V}","mppt_max_v":800.0,"mppt_min_v":430.0,"name":"SMA America: STP 25-US-50 {480V}","pac_rated_w":25000.0,"pdc_rated_w":25475.6,"quality_status":"reference_library","record_id":"13e7582f-47fa-54a1-80ca-a9d9f3cfc7d7","sandia_c0_per_w":-3.24977e-07,"sandia_c1_per_v":-2.48256e-05,"sandia_c2_per_v":-0.00100243,"sandia_c3_per_v":0.000671469,"source_date":"2023-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.7,"startup_power_w":74.0371,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":708.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":40.0273,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEN-LB-US 16K {208V}","mppt_max_v":440.0,"mppt_min_v":250.0,"name":"Shenzhen Lux Power Technology Co Ltd: GEN-LB-US 16K {208V}","pac_rated_w":13899.0,"pdc_rated_w":14409.8,"quality_status":"reference_library","record_id":"13f090ec-1ea1-55bb-99af-bc34ff7249da","sandia_c0_per_w":-1.08973e-06,"sandia_c1_per_v":-5.34221e-05,"sandia_c2_per_v":0.00257429,"sandia_c3_per_v":0.00116755,"sources":["sam_cec_inverters_20261031"],"standby_power_w":29.36,"startup_power_w":39.4771,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":440.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":128.03,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHP FLEX-US-21 {320V}","mppt_max_v":1195.0,"mppt_min_v":495.0,"name":"SMA America: SHP FLEX-US-21 {320V}","pac_rated_w":84903.6,"pdc_rated_w":87060.4,"quality_status":"reference_library","record_id":"13fd7ac3-1573-528d-88b9-361362c9886e","sandia_c0_per_w":-1.79824e-07,"sandia_c1_per_v":7.90987e-06,"sandia_c2_per_v":0.00144006,"sandia_c3_per_v":0.000145699,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.97525,"startup_power_w":146.019,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":320.0,"vdc_max_v":1195.0,"vdc_rated_v":680.0}
