{"communication_protocols":["RS485","WiFi","CAN"],"created_at":"2026-11-05T09:17:17.026735+00:00","datasheet_url":"https://sakopower.com/wp-content/uploads/2026/09/202609-SAKO-E-catalogue-of-solar-products-110Vac.pdf","depth_m":0.2655,"efficiency_max_pct":97.5,"entity_type":"inverters","extensions_json":"{\"sako_latam\":{\"EPS\":{\"active_kw\":15,\"apparent_kva\":15,\"frequency_hz\":60,\"offgrid_overload_pct\":200,\"overload_seconds\":10,\"rated_current_a\":62.5,\"voltage_source\":\"120/240(split phase),208(2/3Phase)\"},\"PV\":{\"Isc_absolute_max_A_source\":39,\"Isc_scope\":\"Source row does not specify aggregate/pertracker; no canonicalIsc\",\"max_array_power_kw\":22.5,\"max_input_current_A_vector\":[26,26,26],\"no_vector_sums\":true,\"start_voltage_v\":120,\"strings_per_tracker\":[2,2,2]},\"altitude_derating_above_m\":2000,\"battery\":{\"max_charge_a\":275,\"max_discharge_a\":275,\"range_v\":[40,60],\"rated_v\":51.2,\"reverse_connection_protection\":true,\"types\":[\"Lithium\",\"Lead-acid\"]},\"california_efficiency_pct\":96.5,\"certification_source_claims_unverified\":[\"UL1741\",\"FCC Part15B\",\"UL1547\",\"UL1998\",\"UL1699B\",\"HECO SRD2.0\",\"CEC efficiency\"],\"country_grid_note\":\"AC voltage/frequency may differ with applicable country grid standards.\",\"derating\":{\"above_c\":45,\"source_text\":\"Derating to60%\"},\"display_options\":\"App+LED; LCD(-Sversion) not separate model\",\"generator_input_max_a\":80,\"headlineIPclaim\":\"IP66\",\"humidity_condition\":\"Non-condensing\",\"humidity_pct_range\":[0,95],\"insulation_monitoring\":true,\"max_ac_input_a\":200,\"max_ac_output_a\":62.5,\"mppt_efficiency_pct\":99.5,\"native_dimension_order\":\"W*H*Dmm\",\"noise_db_upper_exclusive\":45,\"operating_altitude_max_m\":4000,\"optional_interfaces\":[\"Bluetooth\",\"LAN\",\"4G\",\"Meter\"],\"overcurrent_protection_source\":\"250Vac/250Aac\",\"parallel_function\":true,\"physical_page\":8,\"power_factor_range_source\":\"0.8leading~0.8lagging\",\"printed_pages\":\"09–10\",\"protection_claims\":[\"Overload\",\"Overtemperature\",\"Short circuit\",\"Anti-islanding\"],\"protection_degree_table\":\"NEMA4X\",\"publication_dates\":\"Filename202609; document title2026.8.26; modified metadata2026-09-01.\",\"rated_frequency_hz\":60,\"rated_grid_voltage_source\":\"120/240 (Split Phase),208 (2/3Phase)\",\"residual_current_monitoring\":true,\"smart_load_rated_kw\":15,\"storage_temperature_c\":[-25,60],\"switch_time_ms_upper_exclusive\":10,\"warranty_scope\":\"Explicit model table duration only; detailed warranty terms and commencement not established.\"}}","field_sources_json":"{\"*\":\"sako_latam_202609_20261105T0900\"}","height_m":0.826,"hybrid":true,"last_verified_at":"2026-11-05T09:17:17.026735+00:00","manufacturer":"Shenzhen Sako Solar Co Ltd","model":"SUNIN-15KM3-US","mppt_count":3,"mppt_max_v":500,"mppt_min_v":100,"name":"SAKO SUNIN-15KM3-US","notes":"Exact catalogue model and region; no configurable display/regional variants synthesized. Ratings are OEM claims with conditions and unknowns preserved.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":15000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"1b0ad3e9-0b13-5487-907e-34c974595654","source_urls":["https://sakopower.com/wp-content/uploads/2026/09/202609-SAKO-E-catalogue-of-solar-products-110Vac.pdf"],"sources":["sako_latam_202609_20261105T0900"],"updated_at":"2026-11-05T09:17:17.026735+00:00","vdc_max_v":550,"weight_kg":50,"width_m":0.522}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":72.4609,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEN-HB-US 25K {240V}","mppt_max_v":480.0,"mppt_min_v":190.0,"name":"Shenzhen Lux Power Technology Co Ltd: GEN-HB-US 25K {240V}","pac_rated_w":25129.1,"pdc_rated_w":26085.9,"quality_status":"reference_library","record_id":"1b582626-7d14-5cc5-86a6-fc437ee8955e","sandia_c0_per_w":-3.47867e-07,"sandia_c1_per_v":-5.71168e-06,"sandia_c2_per_v":0.000789562,"sandia_c3_per_v":0.00219744,"sources":["sam_cec_inverters_20261031"],"standby_power_w":28.42,"startup_power_w":35.1685,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"communication_protocols":["RS485","RS232"],"cooling_method":"Natural cooling","created_at":"2026-11-03T10:00:51.493215+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/04/29/datasheet_sun-3-15k-g06p3-eu-cm2-p1_250427_en.pdf","depth_m":0.178,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"ambient_humidity_pct\":[0,100],\"arc_fault_protection\":\"optional\",\"cabinet_dimensions_exclude\":\"connectors and brackets\",\"derating_above_c\":45,\"european_efficiency_pct\":97.8,\"grid_apparent_max_va\":13200,\"grid_connection\":\"3L/N/PE\",\"grid_current_max_a_at_380_400_v\":[20,19.2],\"grid_current_rated_a_at_380_400_v\":[18.2,17.4],\"grid_frequency_nominal_and_range_hz\":[[50,45,55],[60,55,65]],\"grid_voltage_range_pu\":[0.85,1.1],\"monitoring_options_as_listed\":[\"GPRS\",\"Wi-Fi\",\"Bluetooth\",\"4G\",\"LAN\"],\"mppt_efficiency_strict_lower_bound_pct\":99,\"noise_strict_upper_bound_db\":45,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_thdi_strict_upper_bound_pct\":3,\"pv_input_current_per_mppt_a\":[20,20],\"pv_input_max_w\":18000,\"pv_short_circuit_per_mppt_a\":[30,30],\"start_voltage_v\":140,\"strings_per_mppt\":[1,1],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g06_cm2_p1_20261103T1000\"}","height_m":0.525,"ip_rating":"IP65","last_verified_at":"2026-11-03T10:00:51.493215+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-12K-G06P3-EU-CM2-P1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":120,"name":"Deye SUN-12K-G06P3-EU-CM2-P1","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":12000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"1b6d055b-c4a4-5014-b0fd-c8bd55c5309e","sources":["deye_g06_cm2_p1_20261103T1000"],"surge_protection":"Type II AC and DC","updated_at":"2026-11-03T10:00:51.493215+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":11.5,"width_m":0.283}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":47.7204,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"QT2 {208V}","mppt_max_v":42.0,"mppt_min_v":34.0,"name":"Altenergy Power System Inc: QT2 {208V}","pac_rated_w":1733.0,"pdc_rated_w":1813.38,"quality_status":"reference_library","record_id":"1b84f22a-4c4c-5670-950f-e353b6b49446","sandia_c0_per_w":-1.75149e-05,"sandia_c1_per_v":0.000246838,"sandia_c2_per_v":0.01273,"sandia_c3_per_v":-0.00788986,"source_date":"2023-05-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.087,"startup_power_w":16.0257,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":38.0}
{"connector_type":"MC4 (DC)","cooling_method":"Intelligent fan-cooling","created_at":"2026-11-03T00:11:45.383830+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S6-GC3P(25-40)K-ND-Global-Flyer-V3,9.pdf","dc_switch":true,"depth_m":0.25,"efficiency_euro_pct":98,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"OT terminal\",\"communication_interfaces\":{\"optional\":[\"Wi-Fi\",\"4G\",\"DRM\"],\"standard\":[\"RS485×2\"]},\"control_claims\":[\"I/V curve scanning\",\"multi peak scan\"],\"corrosion_class_claim\":\"C5 in cover; OEM claim only, test conditions not supplied\",\"dimensions_axis_mapping\":\"Explicit W×H×D; canonical width_m,height_m,depth_m\",\"display\":\"LED indicator & Bluetooth+APP\",\"exact_identifier_source\":\"solis_gc3p_manual_20261103T0000\",\"grid_connection\":\"3/N/PE\",\"grid_frequency_hz\":[50,60],\"grid_standard_claims\":[\"G99\",\"VDE-AR-N4105/VDEV0124\",\"EN50549-1\",\"VDE0126/UTEC15/VFR2019\",\"RD1699/RD244/UNE206006/UNE206007-1\",\"CEI0-21\",\"C10/11\",\"NRS097-2-1\",\"TOR\",\"EIFS2018.2\",\"IEC62116\",\"IEC61727\",\"IEC60068\",\"IEC61683\",\"EN50530\"],\"identity_scope\":\"40K explicitlyHV with480V3/PE, otherfourNV with380/400V3/N/PE; no imaginary40KNV or conflation withLV models\",\"input_current_per_mppt_max_a\":[42,42,42],\"manual_scope\":\"Full exact model identity only; no manual electrical/mechanical values blended\",\"maximum_active_output_power_w\":25000,\"maximum_apparent_output_power_va\":25000,\"maximum_operating_altitude_m\":4000,\"merged_cell_mapping\":\"600V/98.5/98.0%25–36K NV;720V/98.6/98.1%40K HV;25.3kg25K,25.5kg30K,26.5kg33/36/40K\",\"model_locator\":\"S6-GC3P25K03-NV-ND\",\"mppt_number_and_maximum_input_strings_as_reported\":\"3/6\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_grid_phase_neutral_line_line_v\":[[220,380],[230,400]],\"nominal_line_line_v\":null,\"optional_afci\":\"Integrated AFCI2.0 optional; not unconditionally equipped\",\"pdf_page\":2,\"power_factor_as_reported\":\">0.99 (0.8 leading–0.8 lagging)\",\"protection_claims\":[\"DC reverse polarity\",\"short circuit\",\"output overcurrent\",\"grid monitoring\",\"anti-islanding\",\"temperature\"],\"rated_and_maximum_output_current_a_as_reported\":[38,36.1],\"recommended_maximum_pv_power_w\":37500.0,\"recommended_power_condition\":\"PV array recommendation, not rated active inverter DC power or a permitted maximum DC/AC-ratio inference\",\"relative_humidity_pct\":[0,100],\"safety_emc_claims\":[\"IEC/EN62109-1/-2\",\"IEC/EN61000-6-1/-2/-3/-4\"],\"short_circuit_current_per_mppt_max_a\":[52.5,52.5,52.5],\"source_id\":\"solis_gc3p_global_20261103T0000\",\"standards_scope\":\"Grid/safety/EMC compatibility claims, not independently verified certificates\",\"start_up_voltage_v\":180,\"strings_monitoring\":true,\"surge_type\":\"Yes only; no SPD class inferred\",\"thdi_pct\":{\"bound\":\"<\",\"value\":3},\"typical_noise_db_a\":{\"bound\":\"<=\",\"value\":55},\"warranty\":\"Not stated in selected sheet; no duration inferred\"}","field_sources_json":"{\"*\":\"solis_gc3p_global_20261103T0000\",\"model\":\"solis_gc3p_manual_20261103T0000\",\"name\":\"solis_gc3p_manual_20261103T0000\"}","height_m":0.625,"insulation_method":"Transformerless","ip_rating":"IP66","last_verified_at":"2026-11-03T00:11:45.383830+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S6-GC3P25K03-NV-ND","mppt_count":3,"mppt_max_v":1000,"mppt_min_v":180,"name":"Solis S6-GC3P25K03-NV-ND","notes":"Exact source-specific model and merged-cell scope reviewed. Active and apparent power remain distinct. Per-MPPT current and permitted total strings are not per-string current/installed counts. Voltage/current alternatives and bounds retained; warranty absent stays null; no unstated communication protocol or independently verified certificate.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":25000,"quality_status":"primary_source_extract","record_id":"1bad9d5f-c28d-57b4-9e55-401f04bc935e","source_release":"Global Flyer V3.9; publication date unspecified","sources":["solis_gc3p_global_20261103T0000","solis_gc3p_manual_20261103T0000"],"surge_protection":"Yes; class/type not specified","updated_at":"2026-11-03T00:11:45.383830+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":25.3,"width_m":0.355}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.5687,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG360A1C-A5 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG360A1C-A5 {208V}","pac_rated_w":320.0,"pdc_rated_w":334.905,"quality_status":"reference_library","record_id":"1bb1ab33-6273-5574-b586-91bf204c5549","sandia_c0_per_w":-0.000113446,"sandia_c1_per_v":-0.000428156,"sandia_c2_per_v":-0.00708717,"sandia_c3_per_v":-0.0460783,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.85,"startup_power_w":3.29908,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-72-M-US {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-72-M-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"1bbc4103-7e08-5bb1-92f4-41a594e14bd6","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.55506,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-300-240A {240V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-300-240A {240V}","pac_rated_w":289.0,"pdc_rated_w":299.427,"quality_status":"reference_library","record_id":"1bbcc3e9-0ae0-50f8-894f-4ddbc7815c8b","sandia_c0_per_w":-1.59878e-05,"sandia_c1_per_v":0.000109129,"sandia_c2_per_v":0.0292834,"sandia_c3_per_v":0.0841375,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.5,"startup_power_w":0.840228,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"cooling_method":"forced airflow","created_at":"2026-11-02T08:22:29.523466+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.261,"efficiency_euro_pct":97.7,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3N~+PE\",\"altitude_derating_above_m\":2000,\"backup\":{\"maximum_apparent_power_va\":11000,\"maximum_current_by_voltage_a\":{\"380V\":16.7,\"400V\":15.9,\"415V\":15.3},\"peak_apparent_power_va\":15000,\"peak_duration_s\":60,\"rated_active_power_w\":10000,\"rated_apparent_power_va\":10000,\"rated_current_by_voltage_a\":{\"380V\":15.2,\"400V\":14.5,\"415V\":13.9},\"switching_time_default_ms\":10,\"thdv_pct\":{\"condition\":\"linear load\",\"operator\":\"<\",\"value\":3}},\"battery\":{\"bms_communication\":[\"CAN\",\"RS485\"],\"compatible_battery_list_required\":true,\"input_channels\":2,\"maximum_battery_ac_efficiency_pct\":97.8,\"maximum_charging_current_a\":[25,25],\"maximum_charging_power_w\":10000,\"maximum_discharging_current_a\":[25,25],\"maximum_discharging_power_w\":10000,\"type_options\":[\"Lithium-ion\",\"Lead-acid\"],\"voltage_range_v\":[180,800]},\"communication_media\":[\"CAN\",\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM table assertions; certificates not independently verified\",\"dc_input_strings_per_mppt\":[2,2],\"display_interfaces\":[\"LCD\",\"APP\"],\"evidence_locator\":\"Physical PDF page33, printed27; exact SOFAR HYD 10KTL-3PH-A model column and shared rows\",\"grid_apparent_power_review\":\"Row labelled Max. Apparent Power prints kW; no VA normalization. Footnote7 Belgian safety-code maximum10kVA lacks model-specific qualification.\",\"installation_method\":\"wall mounted\",\"maximum_grid_current_by_voltage_a\":{\"380V\":15.2,\"400V\":14.5,\"415V\":13.9},\"mppt_efficiency_max_pct\":99.9,\"nominal_ac_voltages_v\":[380,400,415],\"operating_altitude_max_m\":4000,\"optional_communication_media\":[\"4G\",\"LAN\"],\"power_factor_range\":\"0.8 lagging to0.8 leading\",\"protections\":{\"anti_islanding\":true,\"battery_reverse_connection\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"insulation_impedance_detection\":true,\"output_overcurrent\":true,\"output_overvoltage\":true,\"output_short_circuit\":true,\"residual_current_detection\":true},\"pv_current_hardware_revision\":{\"footnote_prior_input_current_a\":[25,25],\"footnote_prior_isc_a\":[30,30],\"label_required\":true,\"table_max_input_current_a\":[32,32],\"table_max_isc_a\":[45,45]},\"rated_grid_current_by_voltage_a\":{\"380V\":15.2,\"400V\":14.5,\"415V\":13.9},\"rated_output_frequency_hz\":[50,60],\"recommended_maximum_pv_power_wp\":15000,\"relative_humidity_pct\":[5,95],\"standby_self_consumption_w\":{\"condition\":\"rated input voltage\",\"operator\":\"<\",\"value\":25},\"start_up_voltage_v\":200,\"temperature_derating_above_c\":45,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_utility_hybrid_v74_20261102T0816\"}","height_m":0.515,"hybrid":true,"insulation_method":"non-isolation (OEM label)","ip_rating":"IP65","last_verified_at":"2026-11-02T08:22:29.523466+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR HYD 10KTL-3PH-A","mppt_count":2,"mppt_max_v":960.0,"mppt_min_v":180.0,"name":"SOFAR HYD 10KTL-3PH-A","notes":"PV hybrid inverter, not a storage-only PCS. Grid and backup ratings kept separate. PV current hardware labels vary per footnotes1/2; grid apparent-power row has kW unit and Belgian-code limitation, held from normalized VA.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"pac_rated_w":10000.0,"quality_status":"oem_datasheet","record_id":"1bd70b0b-40dc-5582-8516-ff82cf05acd2","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_utility_hybrid_v74_20261102T0816"],"strings_per_mppt":2,"surge_protection":"Type II on PV and AC sides","technology":"hybrid_pv_storage","updated_at":"2026-11-02T08:22:29.523466+00:00","vdc_max_v":1000.0,"vdc_rated_v":600.0,"weight_kg":39.5,"width_m":0.587}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.42832,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-36-OUTD-S-US-Z-A {277V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-36-OUTD-S-US-Z-A {277V}","pac_rated_w":3600.0,"pdc_rated_w":3724.19,"quality_status":"reference_library","record_id":"1be15594-7193-56b2-b0f1-169961023b8f","sandia_c0_per_w":-3.75283e-06,"sandia_c1_per_v":-3.53229e-05,"sandia_c2_per_v":-0.000141702,"sandia_c3_per_v":0.000468487,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":29.8083,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.30738,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QPEAK DUO BLK-G10+/AC 360 {240V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Qcells North America: QPEAK DUO BLK-G10+/AC 360 {240V}","pac_rated_w":290.0,"pdc_rated_w":299.066,"quality_status":"reference_library","record_id":"1bee7254-129a-5d3d-a43e-41c4f54cb000","sandia_c0_per_w":-6.58297e-05,"sandia_c1_per_v":-0.000273767,"sandia_c2_per_v":0.0188955,"sandia_c3_per_v":-0.0278326,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.8874,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"cooling_method":"Smart Fan Cooling","created_at":"2026-11-04T13:12:09.837621+00:00","datasheet_url":"https://www.hypon.com/upload/file/2024/06/12/8dead5a9-9897-4a75-8ae0-7237f529f979.pdf","depth_m":0.242,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"altitude_condition\":\"2000m;>2000m derating\",\"climatic_category\":\"4K4H (IEC60721-3-4)\",\"cloud_interfaces_as_reported\":\"RS485/WiFi/4G/LAN(optional)\",\"grid_options_as_reported\":\"127/220 V;3L-N-PE or3L-PE;60Hz\",\"humidity_pct\":[0,100],\"independent_certification\":\"Not verified; claims are OEM assertions\",\"input_current_scope\":\"Max input30A, short circuit45A; aggregate/per-MPPT scope unspecified\",\"max_apparent_ac_power_va\":24200,\"max_pv_power_w\":33000,\"mppt_efficiency_bound\":{\"operator\":\">\",\"value_pct\":99.9},\"mppt_strings_per_tracker\":2,\"night_consumption_as_reported\":\"<1W\",\"optional_pv_connectors\":[\"D4\",\"SUNCLIX\",\"H4\"],\"pdf_page\":2,\"power_factor\":\"0.8ind–0.8cap\",\"protection_claims\":[\"anti-islanding\",\"PV reverse polarity\",\"insulation resistance detection\",\"residual current monitoring\",\"output overcurrent\",\"output short circuit\",\"overvoltage\"],\"source_id\":\"hyponkl_20261104T1300\",\"standard_pv_connector\":\"MC4\",\"start_voltage_as_reported\":\"150/180V, scope unspecified\",\"thdi_bound\":{\"condition\":\"Rated power\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"user_interface\":\"LCD&LED\"}","field_sources_json":"{\"*\":\"hyponkl_20261104T1300\"}","height_m":0.435,"ip_rating":"IP65","last_verified_at":"2026-11-04T13:12:09.837621+00:00","manufacturer":"Hypontech","model":"HPT-22KL","mppt_count":3,"mppt_max_v":950,"mppt_min_v":150,"name":"Hypontech HPT-22KL","notes":"Exact OEM model column visually reviewed. Options/strict bounds, current scope, VA and regional grid choices remain qualified. No warranty, certification validity or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":66,"pac_rated_w":22000,"quality_status":"primary_source_extract","record_id":"1bf3c6f7-1f05-57ba-92e7-5aef3d0306ea","source_release":"Undated exact PDF; URL2024/06/12 not asserted as effective date","sources":["hyponkl_20261104T1300"],"surge_protection":"DC:II / AC:III as printed; no substitution with separate overvoltage categories","updated_at":"2026-11-04T13:12:09.837621+00:00","vdc_max_v":1000,"vdc_rated_v":360,"weight_kg":38,"width_m":0.58}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":10.8962,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 38 208-240 {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Fronius International GmbH: Primo GEN24 38 208-240 {208V}","pac_rated_w":3805.0,"pdc_rated_w":3922.65,"quality_status":"reference_library","record_id":"1bff75ce-8a0e-5ccd-8a72-75966c3d92a5","sandia_c0_per_w":-3.04044e-06,"sandia_c1_per_v":-2.32229e-05,"sandia_c2_per_v":-0.00118809,"sandia_c3_per_v":-0.00104246,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":8.4,"startup_power_w":26.9563,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
