{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":14.5766,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"PhaseGreen Technology Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"PhG-P5K0LNA-M {240V}","mppt_max_v":430.0,"mppt_min_v":180.0,"name":"PhaseGreen Technology Inc: PhG-P5K0LNA-M {240V}","pac_rated_w":5089.7,"pdc_rated_w":5247.58,"quality_status":"reference_library","record_id":"1d113630-858d-5060-bdc5-4ad00e910b04","sandia_c0_per_w":-3.6512e-06,"sandia_c1_per_v":-1.512e-05,"sandia_c2_per_v":0.000125821,"sandia_c3_per_v":0.000551915,"source_date":"2026-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":22.6,"startup_power_w":29.3587,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.05462,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"MANGO POWER TECH INC","market_scope":"CEC/SAM reference library; market availability unverified","model":"LBZ-PV-400 {240V}","mppt_max_v":55.0,"mppt_min_v":36.0,"name":"MANGO POWER TECH INC: LBZ-PV-400 {240V}","pac_rated_w":400.12,"pdc_rated_w":411.985,"quality_status":"reference_library","record_id":"1d1320dc-a4c4-5bd6-893b-f2ad0e4b8993","sandia_c0_per_w":-4.86489e-06,"sandia_c1_per_v":-0.0005913,"sandia_c2_per_v":-0.00847174,"sandia_c3_per_v":-0.525774,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":1.79999,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":45.5}
{"cooling_method":"Smart cooling","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI3360KT2.pdf","dc_switch":true,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"433/293/498\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":36000.0,\"max_pv_access_power_w\":66000.0,\"max_pv_input_power_w\":43000.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":48.0,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_17_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Smart cooling\",\"table_mppt_current_cells_as_reported\":\"Current                         2*45A                     2*52A                   3*45A                3*52A\",\"table_weight_cells_as_reported\":\"38kg                                               40kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_17_20261104T1200\",\"surge_protection\":\"inh_si_17_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T13:12:09.837621+00:00","manufacturer":"INHENERGY Co., Ltd.","model":"SI-33K-T2","mppt_count":2,"name":"INHENERGY SI-33K-T2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":52.0,"pac_rated_w":33000.0,"product_url":"https://www.inhenergy.com/product/industrial-and-commercial/17","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"1d33b1c5-f0d9-5052-b8b0-b6ce9c31e382","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_17_20261104T1200"],"surge_protection":"AC and DC surge protection; type and ratings unspecified (OEM table)","updated_at":"2026-11-04T13:12:09.837621+00:00","vac_rated_v":400,"vdc_max_v":1100.0,"weight_kg":38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":41.0434,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Suzhou Ample ESS Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"AP-L15K-SPUS {240V}","mppt_max_v":480.0,"mppt_min_v":202.0,"name":"Suzhou Ample ESS Co Ltd: AP-L15K-SPUS {240V}","pac_rated_w":15014.8,"pdc_rated_w":15596.5,"quality_status":"reference_library","record_id":"1d35e6f9-3da1-5feb-bf1e-be8b0946a1bf","sandia_c0_per_w":-1.2472e-06,"sandia_c1_per_v":-5.40958e-05,"sandia_c2_per_v":-0.00144971,"sandia_c3_per_v":-0.00136986,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.08,"startup_power_w":49.0214,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.66346,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 4000MTLP-US {277V}","mppt_max_v":550.0,"mppt_min_v":100.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 4000MTLP-US {277V}","pac_rated_w":4060.0,"pdc_rated_w":4175.79,"quality_status":"reference_library","record_id":"1d40ed7e-e924-5c2c-8cff-2b34f2da6ad6","sandia_c0_per_w":1.76076e-06,"sandia_c1_per_v":-4.52648e-05,"sandia_c2_per_v":-0.00324143,"sandia_c3_per_v":0.00175301,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":18.3224,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":550.0,"vdc_rated_v":482.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.8586,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8P-3P-72-M-US {208V}","mppt_max_v":53.0,"mppt_min_v":35.5,"name":"Enphase Energy Inc: IQ8P-3P-72-M-US {208V}","pac_rated_w":475.0,"pdc_rated_w":488.638,"quality_status":"reference_library","record_id":"1d4a936b-50af-5b62-b87c-6ce6dcbfb0b4","sandia_c0_per_w":-3.9779e-05,"sandia_c1_per_v":-0.000610032,"sandia_c2_per_v":-0.00231171,"sandia_c3_per_v":-0.0591866,"source_date":"2025-07-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.056,"startup_power_w":2.37048,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":53.0,"vdc_rated_v":45.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.2299,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Dyness Digital Energy Technology Co LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"TX76K-HM {240V}","mppt_max_v":500.0,"mppt_min_v":185.0,"name":"Dyness Digital Energy Technology Co LTD: TX76K-HM {240V}","pac_rated_w":7640.0,"pdc_rated_w":7889.64,"quality_status":"reference_library","record_id":"1d5019f4-0651-5ed3-a564-10f862ad3db3","sandia_c0_per_w":-1.05689e-06,"sandia_c1_per_v":-4.81558e-05,"sandia_c2_per_v":-0.0012194,"sandia_c3_per_v":-0.00457903,"source_date":"2024-01-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.12,"startup_power_w":17.9633,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":390.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.9145,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M500-SW-NA {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M500-SW-NA {240V}","pac_rated_w":479.0,"pdc_rated_w":500.408,"quality_status":"reference_library","record_id":"1d530168-81a5-59eb-b0eb-4dc53ee6e677","sandia_c0_per_w":-1.97171e-05,"sandia_c1_per_v":0.000132738,"sandia_c2_per_v":0.117442,"sandia_c3_per_v":0.163522,"source_date":"2025-03-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.05576,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":31.5987,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-1200-4D {240V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: HMS-1200-4D {240V}","pac_rated_w":1213.0,"pdc_rated_w":1263.95,"quality_status":"reference_library","record_id":"1d5cda7b-72a6-5628-b653-327053c17920","sandia_c0_per_w":-1.33634e-05,"sandia_c1_per_v":-0.000560105,"sandia_c2_per_v":-0.0378031,"sandia_c3_per_v":-0.0868402,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.01461,"startup_power_w":3.57171,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.212,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB38-1TP-US-41 {208V}","mppt_max_v":480.0,"mppt_min_v":195.0,"name":"SMA America: SB38-1TP-US-41 {208V}","pac_rated_w":3604.0,"pdc_rated_w":3727.39,"quality_status":"reference_library","record_id":"1d73ddd1-a427-52af-8deb-92f16db0e11e","sandia_c0_per_w":-3.94571e-06,"sandia_c1_per_v":-2.59185e-05,"sandia_c2_per_v":0.000776943,"sandia_c3_per_v":-0.00110384,"source_date":"2020-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.36,"startup_power_w":23.8391,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":384.793,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-200100 {480V}","mppt_max_v":1200.0,"mppt_min_v":784.0,"name":"EPC Power Corp: 50-200100 {480V}","pac_rated_w":375012.0,"pdc_rated_w":381715.0,"quality_status":"reference_library","record_id":"1d772c00-6a2b-5bbb-a0ba-84411a7a22f4","sandia_c0_per_w":-3.64802e-08,"sandia_c1_per_v":1.2391e-05,"sandia_c2_per_v":0.00235708,"sandia_c3_per_v":0.000327263,"sources":["sam_cec_inverters_20261031"],"standby_power_w":112.504,"startup_power_w":1022.29,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1200.0,"vdc_rated_v":992.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":125.551,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"ELS-76 {208V}","mppt_max_v":60.0,"mppt_min_v":51.0,"name":"Altenergy Power System Inc: ELS-76 {208V}","pac_rated_w":6606.0,"pdc_rated_w":7030.87,"quality_status":"reference_library","record_id":"1d772c71-a9ff-5b80-998a-325e264951f3","sandia_c0_per_w":-4.24642e-06,"sandia_c1_per_v":0.000155773,"sandia_c2_per_v":0.0290983,"sandia_c3_per_v":-0.0168454,"source_date":"2025-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.55,"startup_power_w":118.321,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":60.0,"vdc_rated_v":56.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.4147,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEP60-1-US30 {208V}","mppt_max_v":500.0,"mppt_min_v":171.0,"name":"GoodWe Technologies Co Ltd: GEP60-1-US30 {208V}","pac_rated_w":5208.0,"pdc_rated_w":5416.85,"quality_status":"reference_library","record_id":"1da54c88-2175-5e77-a71b-fbac8d014cf7","sandia_c0_per_w":-2.78802e-06,"sandia_c1_per_v":-3.95732e-05,"sandia_c2_per_v":5.72441e-05,"sandia_c3_per_v":-0.0014516,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":24.6262,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":330.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.95638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7XS-96-E-ACM-US {240V}","mppt_max_v":64.0,"mppt_min_v":45.0,"name":"Enphase Energy Inc: IQ7XS-96-E-ACM-US {240V}","pac_rated_w":315.0,"pdc_rated_w":324.623,"quality_status":"reference_library","record_id":"1db3861b-39d5-5d12-ab9c-f3df16e0dde0","sandia_c0_per_w":-0.00010419,"sandia_c1_per_v":-0.000300697,"sandia_c2_per_v":0.00923502,"sandia_c3_per_v":-0.0127143,"source_date":"2023-12-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.027,"startup_power_w":3.78988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":64.0,"vdc_rated_v":54.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":35.8441,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-1600-4T-NA {240V}","mppt_max_v":48.0,"mppt_min_v":29.0,"name":"Hoymiles Power Electronics Inc: HMS-1600-4T-NA {240V}","pac_rated_w":1447.0,"pdc_rated_w":1505.45,"quality_status":"reference_library","record_id":"1dc29ca1-719f-5c78-8893-c75f69535237","sandia_c0_per_w":-1.09035e-05,"sandia_c1_per_v":-3.65223e-05,"sandia_c2_per_v":0.00420468,"sandia_c3_per_v":-0.00503161,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":5.75897,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.4161,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW9600-ES-US20 {240V}","mppt_max_v":500.0,"mppt_min_v":225.0,"name":"GoodWe Technologies Co Ltd: GW9600-ES-US20 {240V}","pac_rated_w":9586.2,"pdc_rated_w":9912.27,"quality_status":"reference_library","record_id":"1dcd0445-50c6-55d6-992f-a7048ca5926c","sandia_c0_per_w":-1.80565e-06,"sandia_c1_per_v":-1.28054e-05,"sandia_c2_per_v":-0.00126885,"sandia_c3_per_v":-0.000404749,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.62,"startup_power_w":28.6476,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":390.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":28.4102,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Jiangsu Weiheng Intelligent Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHD-114kW {240V}","mppt_max_v":550.0,"mppt_min_v":210.0,"name":"Jiangsu Weiheng Intelligent Technology Co Ltd: SHD-114kW {240V}","pac_rated_w":11257.0,"pdc_rated_w":11648.2,"quality_status":"reference_library","record_id":"1dd7f477-6769-5d4d-85d0-baf6f0d46055","sandia_c0_per_w":-2.62115e-06,"sandia_c1_per_v":-2.94046e-06,"sandia_c2_per_v":0.000974786,"sandia_c3_per_v":0.000393104,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.379,"startup_power_w":77.7769,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":550.0,"vdc_rated_v":410.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":37.4875,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEN-LB-US 13K {240V}","mppt_max_v":440.0,"mppt_min_v":250.0,"name":"Shenzhen Lux Power Technology Co Ltd: GEN-LB-US 13K {240V}","pac_rated_w":12997.0,"pdc_rated_w":13495.5,"quality_status":"reference_library","record_id":"1ddf752f-00d2-58eb-812c-921da0ec389f","sandia_c0_per_w":-1.07915e-06,"sandia_c1_per_v":7.00777e-07,"sandia_c2_per_v":-0.00317168,"sandia_c3_per_v":0.000635055,"sources":["sam_cec_inverters_20261031"],"standby_power_w":29.57,"startup_power_w":26.5914,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":360.0}
