{"cooling_method":"natural","created_at":"2026-11-02T05:06:44.961022+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.1515,"entity_type":"inverters","extensions_json":"{\"ac_voltage_range_v\":[180,276],\"active_power_adjustment_pct\":[0,100],\"afci\":\"optional\",\"altitude_derating_above_m\":2000,\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM list only; certificates not independently verified\",\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"efficiency_euro_pct\":{\"operator\":\">=\",\"value\":96.8},\"efficiency_max_pct\":{\"operator\":\">=\",\"value\":97.2},\"evidence_locator\":\"Physical PDF page 11, printed page 05, model SOFAR 4KTL3-G3; shared cells visually checked\",\"maximum_apparent_power_va\":4000,\"mppt_current_max_a\":[20],\"mppt_short_circuit_current_max_a\":[25],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 62109-1/2\",\"EN 55011\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IS 16169 / IS 16221(BIS)\",\"G98\",\"G99\",\"C10/11\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1/10\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_polarity_reversal\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_ac_voltages_v\":[220,230],\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":70,\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"weight_kg\":{\"operator\":\"<=\",\"value\":7.3}}","field_sources_json":"{\"*\":\"sofar_catalogue_en_eu_v74_20260126_20261102T0503\"}","height_m":0.2605,"input_count":1,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T05:06:44.961022+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; regional availability unverified","model":"SOFAR 4KTL3-G3","mppt_count":1,"mppt_max_v":550.0,"mppt_min_v":50.0,"name":"SOFAR 4KTL3-G3","notes":"Revision-specific source ratings. Bounds retained in extensions; no inferred warranty or communications protocol.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":19.3,"pac_rated_w":4000.0,"quality_status":"oem_datasheet","record_id":"20116374-90ea-5b0e-8a6b-3b1737ed2d83","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_en_eu_v74_20260126_20261102T0503"],"surge_protection":"Type III on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T05:06:44.961022+00:00","vdc_max_v":550.0,"vdc_rated_v":360.0,"width_m":0.321}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.2037,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Megarevo Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"R7K6LNA {240V}","mppt_max_v":430.0,"mppt_min_v":220.0,"name":"Shenzhen Megarevo Technology Co Ltd: R7K6LNA {240V}","pac_rated_w":7765.0,"pdc_rated_w":7993.33,"quality_status":"reference_library","record_id":"20157c50-071d-592c-b426-58ad18f5688e","sandia_c0_per_w":-1.60481e-06,"sandia_c1_per_v":-2.20802e-05,"sandia_c2_per_v":-0.000935129,"sandia_c3_per_v":-0.00139184,"source_date":"2024-03-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":30.71,"startup_power_w":37.4864,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.1297,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Lion Energy","market_scope":"CEC/SAM reference library; market availability unverified","model":"#50170168 {240V}","mppt_max_v":430.0,"mppt_min_v":250.0,"name":"Lion Energy: #50170168 {240V}","pac_rated_w":8084.0,"pdc_rated_w":8326.69,"quality_status":"reference_library","record_id":"202130cb-228b-5c3e-aef3-6031792b8ffe","sandia_c0_per_w":-2.93482e-06,"sandia_c1_per_v":-6.00257e-06,"sandia_c2_per_v":-0.000923485,"sandia_c3_per_v":-0.00173197,"source_date":"2024-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":17.4,"startup_power_w":65.6455,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.1478,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"A1-AC-38K-G2 {240V}","mppt_max_v":450.0,"mppt_min_v":75.6,"name":"SolaX Power Network Technology (Zhe jiang) Co Ltd: A1-AC-38K-G2 {240V}","pac_rated_w":3810.0,"pdc_rated_w":3980.85,"quality_status":"reference_library","record_id":"20291405-7d0a-5801-96c4-b244e1272865","sandia_c0_per_w":-4.72445e-06,"sandia_c1_per_v":-0.000100415,"sandia_c2_per_v":0.00125403,"sandia_c3_per_v":-0.00149334,"source_date":"2026-01-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.2,"startup_power_w":40.8341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":262.8}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.5755,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8H-3P-72-E-US {208V}","mppt_max_v":45.0,"mppt_min_v":28.5,"name":"Enphase Energy Inc: IQ8H-3P-72-E-US {208V}","pac_rated_w":380.0,"pdc_rated_w":391.294,"quality_status":"reference_library","record_id":"202fb105-0846-53cc-a11e-4ac09916f4a9","sandia_c0_per_w":-4.6045e-05,"sandia_c1_per_v":-0.00114447,"sandia_c2_per_v":-0.00596774,"sandia_c3_per_v":-0.0976148,"source_date":"2025-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.052,"startup_power_w":2.12045,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":37.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3509.6,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Gamesa Electric","market_scope":"CEC/SAM reference library; market availability unverified","model":"PV4000 {630V}","mppt_max_v":1300.0,"mppt_min_v":875.0,"name":"Gamesa Electric: PV4000 {630V}","pac_rated_w":3597332.0,"pdc_rated_w":3685080.0,"quality_status":"reference_library","record_id":"2031e452-b31a-52c6-9d54-97467ec38019","sandia_c0_per_w":-5.32488e-09,"sandia_c1_per_v":1.40284e-05,"sandia_c2_per_v":0.00133538,"sandia_c3_per_v":0.000741187,"sources":["sam_cec_inverters_20261031"],"standby_power_w":267.0,"startup_power_w":9666.48,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":630.0,"vdc_max_v":1300.0,"vdc_rated_v":1050.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.7972,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-500-1A-NA {240V}","mppt_max_v":48.0,"mppt_min_v":38.0,"name":"Hoymiles Power Electronics Inc: HMS-500-1A-NA {240V}","pac_rated_w":476.161,"pdc_rated_w":495.483,"quality_status":"reference_library","record_id":"203e7c68-1e3a-5206-a228-766ab4238fbc","sandia_c0_per_w":-3.28839e-05,"sandia_c1_per_v":-5.73282e-05,"sandia_c2_per_v":0.019983,"sandia_c3_per_v":0.00162563,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.09,"startup_power_w":1.86121,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1755.36,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS1475CU15 {600V}","mppt_max_v":1200.0,"mppt_min_v":849.0,"name":"Power Electronics: FS1475CU15 {600V}","pac_rated_w":1610370.0,"pdc_rated_w":1650030.0,"quality_status":"reference_library","record_id":"2048236d-80fe-53ca-b79b-c42853735b78","sandia_c0_per_w":-9.25013e-09,"sandia_c1_per_v":2.96259e-06,"sandia_c2_per_v":-8.739e-05,"sandia_c3_per_v":-2.82297e-05,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":368.71,"startup_power_w":8754.34,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":940.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":33.3322,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Xiamen Kehua Digital Energy Tech Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"iStoragE2A 12000 {240V}","mppt_max_v":440.0,"mppt_min_v":300.0,"name":"Xiamen Kehua Digital Energy Tech Co Ltd: iStoragE2A 12000 {240V}","pac_rated_w":11968.2,"pdc_rated_w":12332.9,"quality_status":"reference_library","record_id":"2053ea02-909b-5552-b22c-73d9c4a8739a","sandia_c0_per_w":-1.11762e-06,"sandia_c1_per_v":-1.33789e-05,"sandia_c2_per_v":-0.00104383,"sandia_c3_per_v":0.000740904,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.5,"startup_power_w":46.7423,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.59365,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-400NT {208V}","mppt_max_v":48.0,"mppt_min_v":38.0,"name":"Hoymiles Power Electronics Inc: HM-400NT {208V}","pac_rated_w":387.262,"pdc_rated_w":402.933,"quality_status":"reference_library","record_id":"20716e8e-f907-5264-92de-c874539bda0f","sandia_c0_per_w":-3.70121e-05,"sandia_c1_per_v":-0.000342724,"sandia_c2_per_v":-0.0303585,"sandia_c3_per_v":-0.0672068,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.09,"startup_power_w":1.39075,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":26.1433,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"VOLTRONIC POWER TECHNOLOGY (SHENZHEN) CORP","market_scope":"CEC/SAM reference library; market availability unverified","model":"InfiniSolar WP LV 12KW {120V}","mppt_max_v":500.0,"mppt_min_v":285.0,"name":"VOLTRONIC POWER TECHNOLOGY (SHENZHEN) CORP: InfiniSolar WP LV 12KW {120V}","pac_rated_w":9018.6,"pdc_rated_w":9411.59,"quality_status":"reference_library","record_id":"2082549c-3dee-50ab-97db-37f9efb24eae","sandia_c0_per_w":-1.29986e-06,"sandia_c1_per_v":-4.88046e-06,"sandia_c2_per_v":0.00204238,"sandia_c3_per_v":-0.000538941,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.0,"startup_power_w":79.4493,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":120.0,"vdc_max_v":500.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":141.649,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chint Power Systems America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SCA100K-T-US-480 {480V}","mppt_max_v":850.0,"mppt_min_v":340.0,"name":"Chint Power Systems America: SCA100K-T-US-480 {480V}","pac_rated_w":100000.0,"pdc_rated_w":101987.0,"quality_status":"reference_library","record_id":"208f8716-25ad-5c41-985b-6fcbad510559","sandia_c0_per_w":-9.20771e-08,"sandia_c1_per_v":-2.38199e-05,"sandia_c2_per_v":-0.000992011,"sandia_c3_per_v":-0.000470289,"sources":["sam_cec_inverters_20261031"],"standby_power_w":21.54,"startup_power_w":200.488,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"cooling_method":"smart cooling","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG50-70KTR%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.26,"efficiency_euro_pct":98.5,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[39,39,39,39],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG66KTRL, shared cells and footnotes\",\"full_load_mppt_voltage_range_v\":[600,850],\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[277,480],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":105600,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":72600,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"CEI 0-21,CEI 0-16, C10/C11, VDE 4105, VDE 0124, G99, RD244,\\n                                                                      UNE217001, UNE217002, NC RfG, NRS097-2-1, NB/T 32004, BIS\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[48,48,48,48],\"start_voltage_v\":250,\"strings_per_mppt_as_reported\":[3,3,3,3],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table2_20261102T1257\"}","height_m":0.45,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG66KTRL","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":200,"name":"XG66KTRL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":87.4,"pac_rated_w":66000,"quality_status":"oem_datasheet","record_id":"2092e8c7-47d9-52ff-8a7e-6eaf617d9550","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table2_20261102T1257"],"strings_per_mppt":3,"surge_protection":"Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":1100,"vdc_rated_v":700,"weight_kg":50,"width_m":0.65}
{"created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI312KT2.pdf","dc_switch":true,"efficiency_euro_pct":98,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/4G/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"403/192/360\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":11000.0,\"max_pv_access_power_w\":20000.0,\"max_pv_input_power_w\":13000.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":14.5,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_12_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Natural\",\"table_mppt_current_cells_as_reported\":\"Current                                                      20A/20A\",\"table_weight_cells_as_reported\":\"15kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_12_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T12:18:00Z","manufacturer":"INHENERGY Co., Ltd.","model":"SI-10K-T2","mppt_count":2,"name":"INHENERGY SI-10K-T2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":16.0,"pac_rated_w":10000.0,"product_url":"https://www.inhenergy.com/product/power-station-management/12","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"20bc197a-185b-5119-89a6-d4ce9fbb4324","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_12_20261104T1200"],"updated_at":"2026-11-04T12:18:00Z","vac_rated_v":400,"vdc_max_v":1100.0,"weight_kg":15}
{"cooling_method":"natural","created_at":"2026-11-02T06:07:45.624778+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.182,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM claims only; no certificate independently verified\",\"dc_inputs_per_mppt\":[1,1],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 17, printed11, SOFAR 6.6KTLX-G3 column and shared specification rows\",\"maximum_apparent_power_va\":6600,\"mppt_current_max_a\":[15,15],\"mppt_short_circuit_current_max_a\":[22.5,22.5],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_phase_neutral_and_line_line_v\":[230,400],\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 61000-3-2/3\",\"IEC/EN 61000-3-11/12\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"G98/G99\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1\",\"UNE 217002-2020\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":160,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_threephase_20261102T0603\"}","height_m":0.385,"input_count":2,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T06:07:45.624778+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 6.6KTLX-G3","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":140.0,"name":"SOFAR 6.6KTLX-G3","notes":"Asymmetric MPPT ratings and bounds retained. No active power inferred from model code/apparent VA, no warranty or protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":10.0,"pac_rated_w":6000.0,"quality_status":"oem_datasheet","record_id":"20ef9038-31f6-5573-87c3-f20737e7ceb9","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_threephase_20261102T0603"],"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T06:07:45.624778+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":17.0,"width_m":0.43}
