{"certifications":["IEC 62109","IEC 61000","IEC 61727","IEC 62116","IEC 60068","IEC 61683","EN 50549-1","EN 50549-2","IEC 62920"],"communication_protocols":["RS485","Wi-Fi"],"cooling_method":"Smart air cooling","created_at":"2026-11-04T20:04:36.778715+00:00","datasheet_url":"https://en.hopewind.com/bocupload/2026/06/18/17817607340838jkene.pdf","dc_switch":true,"depth_m":0.384,"efficiency_euro_pct":98.4,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"hopewind_exact_datasheet_context\":{\"ac_connection\":{\"maximum_cross_section_mm2\":240,\"type\":\"OT / DT / DTL terminal\"},\"altitude_derating_above_m\":3000,\"altitude_max_m\":4500,\"certification_qualification\":\"OEM standard-family claims, not independently verified certification/part/year/market validity\",\"dc_connection\":{\"cable_cross_section_mm2\":[4,6],\"type\":\"DC connector\"},\"dc_inputs_scope\":\"Printed layout retained; no total/string count inferred\",\"dimensions_source\":{\"order\":\"W×H×D\",\"values_mm\":[953,657,384]},\"display\":\"LED, Wi-Fi + APP\",\"frequency_hz\":[50,60],\"included_protection_claims\":[\"PV reverse polarity\",\"insulation impedance detection\",\"residual leakage detection\",\"output overcurrent\",\"anti-islanding\",\"zero export\",\"PV string connection detection\",\"DC/AC terminal temperature detection\",\"AFCI\",\"SVG\"],\"input_current_scope_hold\":{\"field\":\"idc_max_a\",\"model\":\"HSNV100K-G02\",\"page1_marketing_mppt_current_a\":20,\"page2_per_mppt_a\":[65,65,65,65],\"reason\":\"Different/conflicting current scope; no aggregate or per-string reinterpretation. Await revised consistent OEM evidence.\",\"record_id\":\"210f1dbe-bd61-5c5b-948a-34351e62e3d3\",\"source_id\":\"hopewind_g02_V29_20261104T2000\"},\"iv_curve_scanning\":\"Yes\",\"maximum_output_active_power_kw\":110,\"native_dc_inputs_layout\":\"4×5\",\"operating_voltage_range_v\":[300,500],\"optional_features\":[\"PLC communication\",\"RSD (Tigo)\",\"C5 corrosion protection\"],\"output_current_scope\":\"Three-phase line current as printed, not summed\",\"per_mppt_input_current_a_as_printed\":[65,65,65,65],\"per_mppt_short_circuit_current_a_as_printed\":[100,100,100,100],\"pid_recovery_hold\":{\"field\":\"PID recovery inclusion\",\"model\":\"HSNV100K-G02\",\"page1\":\"Built-in PID\",\"page2\":\"Optional PID recovery\",\"reason\":\"Conflicting inclusion claims retained; no included/optional canonical scalar accepted\",\"record_id\":\"210f1dbe-bd61-5c5b-948a-34351e62e3d3\",\"source_id\":\"hopewind_g02_V29_20261104T2000\"},\"power_factor_adjustable\":{\"lagging\":0.8,\"leading\":0.8},\"power_factor_reference_bound\":{\"operator\":\">\",\"value\":0.99},\"rated_output_current_a\":144.3,\"rated_output_voltage_native\":\"230 V / 400 V (3W + N + PE)\",\"source_locator\":{\"model_column\":\"HSNV100K-G02\",\"physical_page\":2,\"table\":\"PARAMETERS\",\"version\":\"V2.9\"},\"starting_voltage_v\":200,\"thdi\":{\"condition\":\"at rated power\",\"operator\":\"<\",\"value_pct\":3},\"warranty\":\"Not specified by exact datasheet; no years inferred\",\"weight_bound\":{\"operator\":\"<=\",\"value_kg\":85}}}","field_sources_json":"{\"certifications\":\"hopewind_g02_V29_20261104T2000\",\"communication_protocols\":\"hopewind_g02_V29_20261104T2000\",\"cooling_method\":\"hopewind_g02_V29_20261104T2000\",\"datasheet_url\":\"hopewind_g02_V29_20261104T2000\",\"dc_switch\":\"hopewind_g02_V29_20261104T2000\",\"depth_m\":\"hopewind_g02_V29_20261104T2000\",\"efficiency_euro_pct\":\"hopewind_g02_V29_20261104T2000\",\"efficiency_max_pct\":\"hopewind_g02_V29_20261104T2000\",\"extensions_json\":\"hopewind_g02_V29_20261104T2000\",\"height_m\":\"hopewind_g02_V29_20261104T2000\",\"insulation_method\":\"hopewind_g02_V29_20261104T2000\",\"ip_rating\":\"hopewind_g02_V29_20261104T2000\",\"manufacturer\":\"hopewind_g02_V29_20261104T2000\",\"model\":\"hopewind_g02_V29_20261104T2000\",\"mppt_count\":\"hopewind_g02_V29_20261104T2000\",\"mppt_max_v\":\"hopewind_g02_V29_20261104T2000\",\"mppt_min_v\":\"hopewind_g02_V29_20261104T2000\",\"name\":\"hopewind_g02_V29_20261104T2000\",\"operating_temperature_max_c\":\"hopewind_g02_V29_20261104T2000\",\"operating_temperature_min_c\":\"hopewind_g02_V29_20261104T2000\",\"output_current_max_a\":\"hopewind_g02_V29_20261104T2000\",\"pac_rated_w\":\"hopewind_g02_V29_20261104T2000\",\"source_release\":\"hopewind_g02_V29_20261104T2000\",\"surge_protection\":\"hopewind_g02_V29_20261104T2000\",\"technology\":\"hopewind_g02_V29_20261104T2000\",\"vdc_max_v\":\"hopewind_g02_V29_20261104T2000\",\"width_m\":\"hopewind_g02_V29_20261104T2000\"}","height_m":0.657,"insulation_method":"Transformerless","ip_rating":"IP66","last_verified_at":"2026-11-04T20:04:36.778715+00:00","manufacturer":"Shenzhen Hopewind Electric Co., Ltd.","model":"HSNV100K-G02","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"Shenzhen Hopewind Electric Co., Ltd. HSNV100K-G02","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":158.8,"pac_rated_w":100000.0,"quality_status":"reviewed_primary_source","record_id":"210f1dbe-bd61-5c5b-948a-34351e62e3d3","source_release":"V2.9","sources":["hopewind_g02_V29_20261104T2000"],"surge_protection":"DC type II / AC type II","technology":"PV grid-tied inverter","updated_at":"2026-11-04T20:04:36.778715+00:00","vdc_max_v":1100.0,"width_m":0.953}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":39.4131,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP-Nano-30k-L {208V}","mppt_max_v":850.0,"mppt_min_v":500.0,"name":"Fortress Power LLC: FP-Nano-30k-L {208V}","pac_rated_w":25883.5,"pdc_rated_w":26603.9,"quality_status":"reference_library","record_id":"212a3f1f-26cb-5b38-aa00-3d3bc7ce56ae","sandia_c0_per_w":-1.9297e-07,"sandia_c1_per_v":-4.88468e-06,"sandia_c2_per_v":0.00319636,"sandia_c3_per_v":0.00408514,"source_date":"2026-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":57.3,"startup_power_w":151.045,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":850.0,"vdc_rated_v":675.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":160.061,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Cubenergy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CBAC-140-HA-M-US {480V}","mppt_max_v":1000.0,"mppt_min_v":800.0,"name":"Shenzhen Cubenergy Co Ltd: CBAC-140-HA-M-US {480V}","pac_rated_w":140000.0,"pdc_rated_w":144055.0,"quality_status":"reference_library","record_id":"213b523a-7e57-544d-a356-40a9719e9a54","sandia_c0_per_w":-8.68082e-08,"sandia_c1_per_v":1.20146e-05,"sandia_c2_per_v":0.000836664,"sandia_c3_per_v":-4.1219e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":316.0,"startup_power_w":462.607,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1000.0,"vdc_rated_v":900.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":23.3243,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-86-TL-OUTD-S-US-A {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-86-TL-OUTD-S-US-A {240V}","pac_rated_w":8600.0,"pdc_rated_w":8863.23,"quality_status":"reference_library","record_id":"214c6f6d-6f8d-5cfc-b1b6-ebde6dabf25f","sandia_c0_per_w":-1.55163e-06,"sandia_c1_per_v":-4.14755e-05,"sandia_c2_per_v":-0.000266664,"sandia_c3_per_v":-0.000793071,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.4,"startup_power_w":34.0874,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"connector_type":"MC4","cooling_method":"Intelligent fan cooling","created_at":"2026-11-05T04:11:17.835371+00:00","datasheet_url":"https://www.saj-electric.com/hubfs/Europe%20Region%204%20document/Datasheet/Residential/H2-(10-30K)-(T2%2cT3)-datasheet-EN-BEU.pdf","depth_m":0.242,"efficiency_euro_pct":97.6,"efficiency_max_pct":98.0,"entity_type":"inverters","extensions_json":"{\"OEM_brand\":\"SAJ\",\"PV_start_voltage_V\":180,\"altitude_power_derating_above_m\":3000,\"altitude_upper_bound_m\":4000,\"backup_max_apparent_power_VA\":10000,\"backup_max_current_A\":14.5,\"backup_peak_apparent_power_VA\":15000,\"backup_peak_duration_s\":3,\"backup_voltage_THD_at_linear_load_pct_upper_exclusive\":3,\"battery\":{\"chemistry\":\"LiFePO4\",\"max_charge_A\":50,\"max_discharge_A\":50,\"number_of_BAT\":2,\"voltage_range_V\":[180,800]},\"communications_as_reported\":\"Wi-Fi/Ethernet/4G(optional); no unsupported protocol or built-in availability inferred\",\"display\":\"LED+APP\",\"duplicate_PDF_page_not_counted\":true,\"frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_current_THD_pct_upper_exclusive\":3,\"grid_frequency_Hz\":[50,60],\"grid_max_apparent_power_VA\":11000,\"grid_max_input_current_A_at_230Vac\":28.3,\"grid_rated_output_current_A_at_230Vac\":14.5,\"grid_voltage_phase_neutral_line_line_as_reported\":\"3L+N+PE,220/380,230/400,240/415 V; ranges180–280/312–485 V\",\"humidity_condition\":\"Non-condensing\",\"max_DC_current_per_MPPT_A\":[40,40,40],\"max_DC_short_circuit_current_per_MPPT_A\":[50,50,50],\"max_PV_array_power_Wp_at_STC_upper_bound\":20000,\"noise_dBA_upper_exclusive\":50,\"power_factor_range_as_reported\":\"0.8 leading to0.8 lagging\",\"protections\":{\"AC_short_circuit\":\"Integrated\",\"AC_surge\":\"Type II\",\"AFCI\":\"Integrated\",\"DC_surge\":\"Type II\",\"anti_islanding\":\"Integrated\",\"battery_reverse_polarity\":\"Integrated\",\"overload\":\"Integrated\"},\"regional_variants_excluded\":[\"H2-10K-T2-B\",\"H2-25K-T3-BE\",\"H2-30K-T3-DE\"],\"relative_humidity_pct\":[0,100],\"scope\":\"Grid-connected hybrid inverter; rated AC W and maximum apparent VA kept separate\",\"standards_as_reported\":[\"EN62109-1/2\",\"EN61000-6-2/4\",\"EN50438\",\"EN50549\",\"C10/11\",\"IEC62116\",\"IEC61727\",\"RD1699\",\"RD413\",\"UNE206006\",\"UNE206007\",\"NTS\",\"CEI0-16\",\"CEI0-21\",\"AS4777.2\",\"NBR16149\",\"NBR16150\",\"VDE-AR-N4105\",\"VDE0126-1-1\"],\"standards_scope\":\"OEM Standard table list; claims only, no independent certification verified\",\"temperature_derating_C\":[45,60],\"warranty_claim_scope\":\"Generic Warranty[Year] table entry; product/performance terms and exclusions not specified\",\"warranty_claim_years\":10}","field_sources_json":"{\"connector_type\":\"saj_h2_2_20261105T0400\",\"cooling_method\":\"saj_h2_2_20261105T0400\",\"datasheet_url\":\"saj_h2_2_20261105T0400\",\"depth_m\":\"saj_h2_2_20261105T0400\",\"efficiency_euro_pct\":\"saj_h2_2_20261105T0400\",\"efficiency_max_pct\":\"saj_h2_2_20261105T0400\",\"extensions_json\":\"saj_h2_2_20261105T0400\",\"height_m\":\"saj_h2_2_20261105T0400\",\"hybrid\":\"saj_h2_2_20261105T0400\",\"insulation_method\":\"saj_h2_2_20261105T0400\",\"ip_rating\":\"saj_h2_2_20261105T0400\",\"manufacturer\":\"saj_h2_2_20261105T0400\",\"model\":\"saj_h2_2_20261105T0400\",\"mppt_count\":\"saj_h2_2_20261105T0400\",\"mppt_max_v\":\"saj_h2_2_20261105T0400\",\"mppt_min_v\":\"saj_h2_2_20261105T0400\",\"name\":\"saj_h2_2_20261105T0400\",\"operating_temperature_max_c\":\"saj_h2_2_20261105T0400\",\"operating_temperature_min_c\":\"saj_h2_2_20261105T0400\",\"output_current_max_a\":\"saj_h2_2_20261105T0400\",\"pac_rated_w\":\"saj_h2_2_20261105T0400\",\"source_release\":\"saj_h2_2_20261105T0400\",\"strings_per_mppt\":\"saj_h2_2_20261105T0400\",\"vdc_max_v\":\"saj_h2_2_20261105T0400\",\"vdc_rated_v\":\"saj_h2_2_20261105T0400\",\"weight_kg\":\"saj_h2_2_20261105T0400\",\"width_m\":\"saj_h2_2_20261105T0400\"}","height_m":0.576,"hybrid":true,"insulation_method":"Non-isolated","ip_rating":"IP65","last_verified_at":"2026-11-05T04:11:17.835371+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","model":"H2-10K-T3","mppt_count":3,"mppt_max_v":900.0,"mppt_min_v":180.0,"name":"SAJ H2-10K-T3","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":16,"pac_rated_w":10000.0,"quality_status":"reviewed_primary_source","record_id":"215efbb7-b97f-522c-9882-686a3df7fdf8","source_release":"Undated OEM PDF; historical technical specification, not current availability","sources":["saj_h2_2_20261105T0400"],"strings_per_mppt":2,"updated_at":"2026-11-05T04:11:17.835371+00:00","vdc_max_v":1000.0,"vdc_rated_v":600.0,"weight_kg":50.0,"width_m":0.659}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.1365,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-30-OUTD-S-US-Z-A {208V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-30-OUTD-S-US-Z-A {208V}","pac_rated_w":3000.0,"pdc_rated_w":3142.3,"quality_status":"reference_library","record_id":"216f0009-dda6-5f6a-8c93-29726ce037b7","sandia_c0_per_w":-8.03947e-06,"sandia_c1_per_v":-1.10257e-05,"sandia_c2_per_v":0.000998581,"sandia_c3_per_v":-0.000287238,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":18.1674,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":310.0}
{"communication_protocols":["RS485"],"cooling_method":"Natural cooling","created_at":"2026-11-05T21:11:32.132940+00:00","datasheet_url":"https://www.senergytec.com/wp-content/uploads/2026/03/3-Phase-SE-5-6-8-10-12-15KTL-D3-G2.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"senergy_specs\":{\"AC_voltage_range_V\":[260,510],\"DC_current_injection_native\":\"<0.5% at rated current\",\"PV_power_scope\":\"Ratio only, no inferred rated DC power\",\"THDI_native\":\"<3% at rated power\",\"body_date\":null,\"certification_scope\":\"OEM claims, not independently verified certificate or universal market approval\",\"communications_optional\":[\"WiFi\",\"GPRS\",\"LAN\"],\"current_scope\":\"Typed output current is per AC phase; native3* notation, never summed\",\"current_scope_PV\":\"PerMPPT arrays, not aggregate\",\"dimensions_scope\":\"OEMW*H*D; mm→m only\",\"display\":\"Wireless &APP +LED; LCD optional\",\"grid_codes_OEM_claim\":[\"VDE-AR-N4105\",\"EN50549-1\",\"CEI0-21\",\"UNE206006/206007-1\",\"RD1699/661&413\",\"IEC61727/62116\",\"AS4777.2\"],\"grid_frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_wiring\":\"3W+N+PE\",\"identity_scope\":\"Exact literal model, not configurable voltage variant. G2 differs from G2P; T3/Q3/M3 differ from D3 and UL/LV CEC codes. No automatic fuzzy merge.\",\"locator\":\"PDF page2 literal model column3: SE 8KTL-D3/G2; named technical rows and shared-cell spans visually reviewed\",\"maximum_AC_current_native\":\"3*13.4A\",\"maximum_PV_configuration_STC_pct\":150,\"maximum_PV_strings_per_MPPT\":[1,1],\"maximum_altitude_m\":4000,\"maximum_apparent_output_VA\":8800,\"maximum_input_current_per_MPPT_A\":[15,15],\"maximum_short_circuit_current_per_MPPT_A\":[20,20],\"minimum_operating_voltage_V\":null,\"night_self_consumption_native\":\"<1W standard\",\"nominal_AC_voltage_alternatives_V\":[380,400,415],\"nominal_grid_frequency_Hz\":[50,60],\"optional_AFCI\":\"AFCI2.0; source family/table qualifier only\",\"power_factor_native\":\">0.99 at rated power; adjustable0.8LD–0.8LG\",\"protection\":[\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"DC reverse\",\"insulation detection\",\"leakage current\"],\"publication_scope\":\"Upload path and HTTP Last-Modified are not publication dates\",\"relative_humidity_pct\":[0,100],\"safety_standards_OEM_claim\":[\"IEC62109-1\",\"IEC62109-2\"],\"start_input_voltage_V\":180,\"topology\":\"Transformerless\",\"voltage_frequency_scope\":\"Adjustable; source says ranges depend on grid code\",\"warranty_scope\":\"5years standard;10years optional, never default\"}}","field_sources_json":"{\"*\":\"senergy_small_20261105T2102\"}","height_m":0.46,"ip_rating":"IP66","last_verified_at":"2026-11-05T21:11:32.132940+00:00","manufacturer":"Shenzhen Senergy Technology Co Ltd","model":"SE 8KTL-D3/G2","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Senergy SE 8KTL-D3/G2","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":13.4,"pac_rated_w":8000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"21730a1c-e263-5d66-bfe7-a6b40f7d6d7a","sources":["senergy_small_20261105T2102"],"strings_per_mppt":1,"surge_protection":"DC Type III / AC Type III; Type II optional","updated_at":"2026-11-05T21:11:32.132940+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":16.8,"width_m":0.398}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":90.5781,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Huawei Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SUN2000-100KTL-USH0 {800V}","mppt_max_v":1200.0,"mppt_min_v":880.0,"name":"Huawei Technologies Co Ltd: SUN2000-100KTL-USH0 {800V}","pac_rated_w":100000.0,"pdc_rated_w":101448.0,"quality_status":"reference_library","record_id":"2185420a-b0d1-5017-8341-b5671eb4724b","sandia_c0_per_w":-8.38884e-08,"sandia_c1_per_v":-1.08228e-05,"sandia_c2_per_v":9.35388e-07,"sandia_c3_per_v":0.00157648,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.61,"startup_power_w":180.746,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":800.0,"vdc_max_v":1200.0,"vdc_rated_v":1120.0}
{"communication_protocols":["Wi-Fi","Bluetooth"],"cooling_method":"Natural convection","created_at":"2026-11-04T18:02:47.940064+00:00","datasheet_url":"https://www.tsun-ess.com/files/datasheetgen3-microinverter-6-in-1.pdf","depth_m":0.049,"efficiency_euro_pct":96.7,"efficiency_max_pct":97,"entity_type":"inverters","extensions_json":"{\"tsun_gen3_6in1\":{\"DC_input_count\":6,\"MPPT_count_hold\":\"Not printed; six DCinputs not assigned to mppt_count\",\"PV_modules\":{\"max\":6,\"min\":1},\"THD_pct\":{\"upper_exclusive\":3},\"altitude_without_derating_m\":2000,\"branch_max_units\":{\"10AWG\":3,\"12AWG\":2,\"condition\":\"Daisy-chain andTrunk Cable\"},\"cable_max_m\":{\"daisy_chain\":3.7,\"trunk_cable\":0.5},\"frequency_options_Hz\":[50,60],\"humidity_pct_native\":100,\"locator\":\"Physical page2;exact TSOL-MX2700D column\",\"max_input_current_per_input_A_native\":\"18*; asterisk footnote says forDaisy-chain andTrunk Cable; applicability retained\",\"night_consumption_W\":{\"upper_exclusive\":0.05},\"nominal_MPPT_efficiency_pct\":99.9,\"optional_not_standard\":[\"2xRS485\"],\"output_max_current_per_phase_A\":null,\"output_voltage_options_native\":\"220/230/240,L/N/PE\",\"phase_count\":1,\"power_factor\":\">0.99default;0.8leading to0.8lagging\",\"recommended_module_Wp_native\":\"400–700+; not rated inverter DC power\",\"short_current_A_native\":25,\"startup_per_input_V\":22,\"temperature_derating\":{\"above_C\":40,\"condition\":\"ratedambientcondition\"},\"warranty_condition\":\"Published standard12years; contract/regional exclusions not supplied; no performance warranty inferred\",\"weights_kg\":{\"daisy_chain\":8.2,\"trunk_cable\":7.5}}}","field_sources_json":"{\"*\":\"tsun_gen3_6_singlephase_20261104T1800\"}","height_m":0.313,"insulation_method":"HF isolation","ip_rating":"IP67","last_verified_at":"2026-11-04T18:02:47.940064+00:00","manufacturer":"TSUNESS Co Ltd","market_scope":"OEM public datasheet; regional approval/availability unverified","model":"TSOL-MX2700D","mppt_max_v":60,"mppt_min_v":16,"name":"TSUNESS TSOL-MX2700D","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"output_current_max_a":13.5,"pac_rated_w":2700,"product_warranty_years":12,"quality_status":"oem_datasheet_reviewed","record_id":"21c29b89-4ee4-5883-bde0-ad3bc81992b2","source_release":"Undated OEM PDF captured2026-11-04","sources":["tsun_gen3_6_singlephase_20261104T1800"],"updated_at":"2026-11-04T18:02:47.940064+00:00","vdc_max_v":60,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.5412,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 9000MTLP-US {277V}","mppt_max_v":550.0,"mppt_min_v":330.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 9000MTLP-US {277V}","pac_rated_w":9169.0,"pdc_rated_w":9379.77,"quality_status":"reference_library","record_id":"21d220c9-15ba-5bce-8985-c8c71a9baa2a","sandia_c0_per_w":-1.00793e-06,"sandia_c1_per_v":-3.68995e-05,"sandia_c2_per_v":-0.000343464,"sandia_c3_per_v":-0.00343368,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.7,"startup_power_w":30.3799,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":550.0,"vdc_rated_v":480.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.7324,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW7600A-MS {208V}","mppt_max_v":480.0,"mppt_min_v":230.0,"name":"GoodWe Technologies Co Ltd: GW7600A-MS {208V}","pac_rated_w":7610.0,"pdc_rated_w":7892.97,"quality_status":"reference_library","record_id":"21d26dc3-3345-5ed6-ae76-589155bf3010","sandia_c0_per_w":-2.28314e-06,"sandia_c1_per_v":-4.13397e-05,"sandia_c2_per_v":-0.000671913,"sandia_c3_per_v":-0.000557386,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.58,"startup_power_w":23.2146,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":152.321,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"XGI 1500-150/166-UL {600V}","mppt_max_v":1250.0,"mppt_min_v":860.0,"name":"Yaskawa Solectria Solar: XGI 1500-150/166-UL {600V}","pac_rated_w":150000.0,"pdc_rated_w":152321.0,"quality_status":"reference_library","record_id":"21faa330-e58e-59b7-aba8-a82eac853f91","sandia_c0_per_w":-3.20664e-08,"sandia_c1_per_v":1.30668e-05,"sandia_c2_per_v":-0.000350912,"sandia_c3_per_v":-0.000382633,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.75,"startup_power_w":112.681,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1250.0,"vdc_rated_v":1000.0}
