{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":128.714,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Xiamen Kehua Digital Energy Tech Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BCS150K-B-HM-US X2 {600V}","mppt_max_v":1450.0,"mppt_min_v":920.0,"name":"Xiamen Kehua Digital Energy Tech Co Ltd: BCS150K-B-HM-US X2 {600V}","pac_rated_w":150015.0,"pdc_rated_w":152526.0,"quality_status":"reference_library","record_id":"24156de1-d873-5579-9cfb-60ac26c7b299","sandia_c0_per_w":-3.78567e-08,"sandia_c1_per_v":2.56342e-06,"sandia_c2_per_v":0.00149188,"sandia_c3_per_v":0.000320418,"sources":["sam_cec_inverters_20261031"],"standby_power_w":62.4,"startup_power_w":102.895,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1450.0,"vdc_rated_v":1185.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.7829,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW7600-MS-US30 {208V}","mppt_max_v":500.0,"mppt_min_v":217.0,"name":"GoodWe Technologies Co Ltd: GW7600-MS-US30 {208V}","pac_rated_w":6589.0,"pdc_rated_w":6858.35,"quality_status":"reference_library","record_id":"24201bf4-8fe6-5721-8145-e286b951dd58","sandia_c0_per_w":-2.87846e-06,"sandia_c1_per_v":-2.79961e-05,"sandia_c2_per_v":-0.00134097,"sandia_c3_per_v":-0.00168544,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":25.5002,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":330.0}
{"communication_protocols":["RS-485","WiFi","GPRS","Bluetooth"],"cooling_method":"Natural","created_at":"2026-11-02T18:06:13.229371+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.193,"efficiency_euro_pct":97.5,"entity_type":"inverters","extensions_json":"{\"afci\":\"Optional\",\"altitude_condition\":\"4000 m maximum\",\"dc_terminal\":\"Vaconn\",\"display\":\"LCD / Bluetooth + App\",\"humidity\":\"0–100% as printed\",\"max_ac_active_power_w\":12000,\"max_ac_apparent_power_va\":12000,\"max_dc_power_kwp\":18,\"max_input_current_per_mppt_as_printed\":\"20 A*2\",\"model_column\":\"G12K1\",\"mppt_full_load_range_v\":[330,500],\"nominal_ac_voltage_as_reported\":\"220 V / 230 V\",\"pdf_page\":10,\"phase_configuration\":\"Single phase on-grid\",\"printed_table_page\":18,\"short_circuit_current_per_mppt_as_printed\":\"30 A*2\",\"source_id\":\"kstar_res_en_v2_2026_20261102T1800\",\"start_voltage_v\":80,\"thdi\":\"<3% at nominal power\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1800\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T18:06:13.229371+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"G12K1","mppt_count":2,"mppt_max_v":550,"mppt_min_v":60,"name":"KSTAR G12K1","notes":"Exact OEM model column PDF page 10; regional, optional and test-condition qualifiers in extensions. Disputed specifications omitted. Not a project equipment assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":54.5,"pac_rated_w":12000,"quality_status":"primary_source_extract","record_id":"244e49e6-4af0-58e0-95c3-3809108e3a8d","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1800"],"strings_per_mppt":1,"updated_at":"2026-11-02T18:06:13.229371+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":17.5,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.6964,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E6_BDI {240V}","mppt_max_v":480.0,"mppt_min_v":280.0,"name":"Delta Electronics: E6_BDI {240V}","pac_rated_w":5823.0,"pdc_rated_w":5964.63,"quality_status":"reference_library","record_id":"246be984-521b-5c4d-9576-2b44fe856fc3","sandia_c0_per_w":-1.40102e-06,"sandia_c1_per_v":-1.48296e-05,"sandia_c2_per_v":0.00230624,"sandia_c3_per_v":0.00191633,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.56,"startup_power_w":27.0493,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.0714,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarJuice American Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"S4A-A70 {240V}","mppt_max_v":500.0,"mppt_min_v":280.0,"name":"SolarJuice American Inc: S4A-A70 {240V}","pac_rated_w":6680.0,"pdc_rated_w":7047.85,"quality_status":"reference_library","record_id":"24816dce-672a-50f1-af1f-1005785fc138","sandia_c0_per_w":-5.25849e-06,"sandia_c1_per_v":-1.08839e-05,"sandia_c2_per_v":0.000700888,"sandia_c3_per_v":-0.00052983,"sources":["sam_cec_inverters_20261031"],"standby_power_w":25.0,"startup_power_w":86.2952,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":390.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.0781,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"NX10000T-US {208V}","mppt_max_v":450.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: NX10000T-US {208V}","pac_rated_w":8600.0,"pdc_rated_w":8720.86,"quality_status":"reference_library","record_id":"24964786-aefa-56ef-b491-3cca781a622b","sandia_c0_per_w":-1.34757e-06,"sandia_c1_per_v":1.46309e-05,"sandia_c2_per_v":0.00356171,"sandia_c3_per_v":0.000861214,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.64,"startup_power_w":23.9427,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.657,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hyperian Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"ST2-114i {240V}","mppt_max_v":440.0,"mppt_min_v":300.0,"name":"Hyperian Energy Inc: ST2-114i {240V}","pac_rated_w":11371.0,"pdc_rated_w":11713.1,"quality_status":"reference_library","record_id":"2498b9a5-851b-5404-8e24-4df7e8b70a36","sandia_c0_per_w":-1.08852e-06,"sandia_c1_per_v":-1.40856e-05,"sandia_c2_per_v":-0.00114539,"sandia_c3_per_v":0.000480521,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.5,"startup_power_w":43.8746,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":370.0}
{"certifications":["IEC 62109-1:2010","IEC 62109-2:2011","EN 62311:2020","EN 61000-3-3:2013","EN 61000-3-11:2000","EN 61000-3-2:2014","EN 61000-3-12:2011","EN IEC 63000:2018"],"communication_protocols":["WiFi","RS485"],"connector_type":"Phoenix Contact Sunclix (DC)","cooling_method":"convection","created_at":"2026-11-01T09:07:00.818261+00:00","datasheet_url":"https://kaco-newenergy.com/index.php?eID=dumpFile&f=10182&t=f&token=86c73412ff27b4d7e45b87989d6d86d2ce7990c2","depth_m":0.183,"efficiency_euro_pct":97.2,"efficiency_max_pct":97.7,"entity_type":"inverters","extensions_json":"{\"kaco\":{\"ac_connection\":\"plug-in connector\",\"climatic_category\":\"4K4H (IEC 60721-3-4)\",\"connections_per_mppt\":[1,1],\"dc_operating_range_v\":[150,1000],\"dc_reverse_polarity_protection\":true,\"display\":\"LED status/fault/communication\",\"frequency_range_hz\":[45,65],\"grid_phases\":3,\"humidity_condition\":\"non-condensing\",\"max_altitude_m\":3000,\"max_apparent_power_va\":10000,\"max_input_current_per_mppt_a\":[20,16],\"max_input_power_per_mppt_w\":12000,\"max_recommended_pv_generator_w\":15000,\"max_short_circuit_current_per_mppt_a\":[30,25],\"mppt_voltage_condition\":\"at rated power\",\"noise_db_a\":{\"upper_bound_exclusive\":40},\"nominal_frequency_hz\":[50,60],\"nominal_phase_neutral_line_line_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"phase_neutral_voltage_range_v\":[160,300],\"power_factor_adjustment\":{\"overexcited\":0.8,\"underexcited\":0.8},\"protection_device_note\":\"DC/AC overvoltage protection devices are not replaceable\",\"relative_humidity_pct\":[0,100],\"source_table_page\":2,\"standby_w\":{\"upper_bound_exclusive\":1},\"startup_voltage_v\":180,\"thd_pct\":{\"upper_bound_exclusive\":3}}}","field_sources_json":"{\"*\":\"kaco_nx3_820_20261101\"}","height_m":0.435,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T09:07:00.818261+00:00","manufacturer":"KACO new energy GmbH","model":"blueplanet 10.0 NX3 M2","mppt_count":2,"mppt_max_v":850,"mppt_min_v":400,"name":"KACO blueplanet 10.0 NX3 M2","notes":"OEM datasheet specifications and compliance claims at cited revision. MPP range is at rated power; asymmetric inputs and bounds retained in extensions. No warranty inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":16,"pac_rated_w":10000,"quality_status":"primary_source_extract","record_id":"24ae7904-b690-524f-932a-f64ca714668d","source_release":"EN 500xxxx-04-230309","sources":["kaco_nx3_820_20261101"],"strings_per_mppt":1,"surge_protection":"DC Type II; AC Type III; non-replaceable","updated_at":"2026-11-01T09:07:00.818261+00:00","vdc_max_v":1100,"vdc_rated_v":630,"weight_kg":16,"width_m":0.503}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":21.929,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QHOME+ AC-G1-76 {240V}","mppt_max_v":430.0,"mppt_min_v":320.0,"name":"Qcells North America: QHOME+ AC-G1-76 {240V}","pac_rated_w":7832.0,"pdc_rated_w":8223.37,"quality_status":"reference_library","record_id":"24b63ce2-8a59-55ca-bc23-18f01f690c41","sandia_c0_per_w":-2.98068e-06,"sandia_c1_per_v":-4.56175e-05,"sandia_c2_per_v":-0.00242048,"sandia_c3_per_v":-0.00359598,"source_date":"2024-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":49.5,"startup_power_w":48.8966,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":375.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":929.777,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"DYNAPOWER COMPANY LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS-1250 Gen5 {690V}","mppt_max_v":1500.0,"mppt_min_v":1020.0,"name":"DYNAPOWER COMPANY LLC: CPS-1250 Gen5 {690V}","pac_rated_w":1146100.0,"pdc_rated_w":1162220.0,"quality_status":"reference_library","record_id":"24cb38c7-9307-5869-b18e-7a4986ccba27","sandia_c0_per_w":-6.31677e-09,"sandia_c1_per_v":1.0796e-06,"sandia_c2_per_v":0.000279317,"sandia_c3_per_v":-0.000439996,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2400.0,"startup_power_w":1925.33,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1250.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":149.485,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-185K-EHV-5G-US-PLUS {600V}","mppt_max_v":1300.0,"mppt_min_v":860.0,"name":"Ginlong Technologies Co Ltd: Solis-185K-EHV-5G-US-PLUS {600V}","pac_rated_w":172987.0,"pdc_rated_w":176392.0,"quality_status":"reference_library","record_id":"24e50386-e59f-544a-8d5c-1f6942f0520e","sandia_c0_per_w":-6.47762e-08,"sandia_c1_per_v":-1.00381e-05,"sandia_c2_per_v":-0.000183716,"sandia_c3_per_v":-0.000747501,"source_date":"2023-01-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.0,"startup_power_w":227.296,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1300.0,"vdc_rated_v":1180.0}
