{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-72-E-ACM-US {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-72-E-ACM-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"2923f63d-6ffc-5f38-86ea-7ef784e13af1","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.6545,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shanghai Chelion RenewableTechnology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"iHome-INV114K-H1H02 {240V}","mppt_max_v":440.0,"mppt_min_v":300.0,"name":"Shanghai Chelion RenewableTechnology Co Ltd: iHome-INV114K-H1H02 {240V}","pac_rated_w":11370.5,"pdc_rated_w":11712.2,"quality_status":"reference_library","record_id":"2935aa31-2ba4-53f6-b56a-90fbde70ca34","sandia_c0_per_w":-1.08732e-06,"sandia_c1_per_v":-1.40766e-05,"sandia_c2_per_v":-0.0011544,"sandia_c3_per_v":0.000505528,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.5,"startup_power_w":43.9192,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7468,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8P-72-M-US {240V}","mppt_max_v":55.0,"mppt_min_v":36.0,"name":"Enphase Energy Inc: IQ8P-72-M-US {240V}","pac_rated_w":475.0,"pdc_rated_w":488.979,"quality_status":"reference_library","record_id":"293ccd1e-d0cb-56d9-9a98-a871466aba12","sandia_c0_per_w":-3.52658e-05,"sandia_c1_per_v":-0.000760188,"sandia_c2_per_v":-0.010107,"sandia_c3_per_v":-0.0786731,"source_date":"2025-09-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.063,"startup_power_w":2.60972,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":45.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.0443,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-5000-OUTD-US-Z-M-A {240V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-5000-OUTD-US-Z-M-A {240V}","pac_rated_w":5000.0,"pdc_rated_w":5190.29,"quality_status":"reference_library","record_id":"293f9581-4218-558d-93f9-24c9961d2cd0","sandia_c0_per_w":-3.54807e-06,"sandia_c1_per_v":-1.04595e-05,"sandia_c2_per_v":0.000444815,"sandia_c3_per_v":-0.000412056,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.24,"startup_power_w":32.0325,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":345.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":39.3353,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-25KTL-GS-FLB {480V}","mppt_max_v":770.0,"mppt_min_v":580.0,"name":"CSI Solar Co Ltd: CSI-25KTL-GS-FLB {480V}","pac_rated_w":25000.0,"pdc_rated_w":25568.0,"quality_status":"reference_library","record_id":"294ac17d-23cf-5f49-98e2-60225365bdbe","sandia_c0_per_w":-3.72917e-07,"sandia_c1_per_v":1.67241e-05,"sandia_c2_per_v":-0.000736454,"sandia_c3_per_v":0.0012912,"source_date":"2021-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":14.0,"startup_power_w":68.8259,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":770.0,"vdc_rated_v":650.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.1264,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 11400TL-XH-US {208V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 11400TL-XH-US {208V}","pac_rated_w":10040.0,"pdc_rated_w":10308.0,"quality_status":"reference_library","record_id":"2955a8ff-c7f9-5c34-96e4-125956dd4c9e","sandia_c0_per_w":-9.16002e-07,"sandia_c1_per_v":-3.559e-05,"sandia_c2_per_v":0.000574569,"sandia_c3_per_v":-0.00113531,"source_date":"2023-03-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.0,"startup_power_w":31.1947,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":60.1045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Trystar LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"OZPCS-RS35-FB1 {208V}","mppt_max_v":800.0,"mppt_min_v":400.0,"name":"Trystar LLC: OZPCS-RS35-FB1 {208V}","pac_rated_w":34331.7,"pdc_rated_w":36062.7,"quality_status":"reference_library","record_id":"29902b51-12f8-5cdd-80be-40ef148cba4f","sandia_c0_per_w":-6.31471e-07,"sandia_c1_per_v":2.36281e-05,"sandia_c2_per_v":0.00264339,"sandia_c3_per_v":1.30657e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.14,"startup_power_w":314.162,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":800.0,"vdc_rated_v":600.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":106.767,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-100K-EHV-5G {600V}","mppt_max_v":1250.0,"mppt_min_v":860.0,"name":"Ginlong Technologies Co Ltd: Solis-100K-EHV-5G {600V}","pac_rated_w":100000.0,"pdc_rated_w":101429.0,"quality_status":"reference_library","record_id":"2998ffe8-14ce-523e-b8af-c85a47a49302","sandia_c0_per_w":-5.89054e-08,"sandia_c1_per_v":1.07834e-05,"sandia_c2_per_v":0.00234758,"sandia_c3_per_v":0.00124485,"source_date":"2020-10-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":50.2638,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1250.0,"vdc_rated_v":950.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":57.1281,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M36U_120 {480V}","mppt_max_v":830.0,"mppt_min_v":520.0,"name":"Delta Electronics: M36U_120 {480V}","pac_rated_w":39737.0,"pdc_rated_w":40560.9,"quality_status":"reference_library","record_id":"299ebe65-a456-52f9-883f-65e25955ae17","sandia_c0_per_w":-2.7188e-07,"sandia_c1_per_v":-1.41606e-05,"sandia_c2_per_v":-0.000815412,"sandia_c3_per_v":-0.000410457,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.9,"startup_power_w":87.1694,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.6121,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SBSE115-US-50 {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"SMA America: SBSE115-US-50 {208V}","pac_rated_w":10053.0,"pdc_rated_w":10372.9,"quality_status":"reference_library","record_id":"29a35d04-b982-5bf4-bf5e-c4bdcb3861e0","sandia_c0_per_w":-1.67255e-06,"sandia_c1_per_v":-3.48914e-05,"sandia_c2_per_v":0.000216015,"sandia_c3_per_v":-0.000888205,"sources":["sam_cec_inverters_20261031"],"standby_power_w":11.04,"startup_power_w":32.6074,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":405.0}
{"communication_protocols":["RS232"],"cooling_method":"Forced air cooling","created_at":"2026-11-05T09:04:35.205569+00:00","datasheet_url":"https://download.s21i.co99.net/27866245/0/0/ABUIABA9GAAg4-TpyQYouJLvrgI.pdf?f=ST%2040-60K%203P%20ON%20Grid%20202409.pdf&v=1765440099","depth_m":0.27,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"kemapower_st\":{\"ac_voltage_range_v\":[360,440],\"active_apparent_scope\":\"RatedW and maximumVA distinct; no PF conversion or inferred max activeW.\",\"certifications\":null,\"family\":\"st40\",\"grid_frequency_hz_options\":[50,60],\"grid_frequency_tolerance_hz\":5,\"grid_limits_note\":\"Voltage/frequency range depends on applicable local standards.\",\"humidity\":null,\"locator\":\"PDF physical page1; exact 50KTL column\",\"max_dc_input_power_w\":56000,\"max_output_current_a\":80,\"maximum_ac_apparent_power_va\":55000,\"mppt_efficiency_pct\":99.6,\"mppt_max_input_current_a_as_reported\":\"19/28/19/28A\",\"native_dimensions\":\"W*D*H mm\",\"night_consumption_w\":{\"upper_exclusive\":1},\"noise_dbA_upper_bound\":45,\"optional_communications\":[\"WiFi\",\"GPRS\"],\"power_factor_source_text\":\"Default1lagging; adjustable0.8leading to0.8lagging\",\"rated_output_current_a\":75.7,\"rs485_status\":\"PDF marks yes; live HTML marks optional; applicability held, no canonical RS485 assertion.\",\"startup_voltage_v\":250,\"thdi_pct_upper_exclusive\":3,\"warranty\":null}}","field_sources_json":"{\"*\":\"kemapower_st40_20261105T0900\"}","height_m":0.782,"input_count":10,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-05T09:04:35.205569+00:00","manufacturer":"KEMAPOWER Electronics Co Ltd","model":"50KTL","mppt_count":4,"mppt_max_v":850,"mppt_min_v":250,"name":"KEMAPOWER 50KTL","notes":"Exact ST catalogue model; no configurable suffixes or regional options synthesized. Source-specific conditions and conflicts in extensions/review.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":50000,"quality_status":"primary_source_extract","record_id":"29b92040-d612-56a7-ab6d-ae124fba0d62","source_urls":["https://download.s21i.co99.net/27866245/0/0/ABUIABA9GAAg4-TpyQYouJLvrgI.pdf?f=ST%2040-60K%203P%20ON%20Grid%20202409.pdf&v=1765440099","https://www.kemapower.com/on-grid-solar-inverter/40-60kw.html"],"sources":["kemapower_st40_20261105T0900"],"updated_at":"2026-11-05T09:04:35.205569+00:00","vac_rated_v":400,"vdc_max_v":1100,"weight_kg":60,"width_m":0.545}
{"cooling_method":"smart cooling","created_at":"2026-11-02T12:04:22.616373+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG30-40KTR%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.23,"efficiency_euro_pct":98.5,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[26,26,26],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDFp2 XG33KTR column and shared rows\",\"full_load_mppt_voltage_range_v\":[500,800],\"grid_connection\":\"3L/N/PE\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_note\":\"OEM Max.InputPower; not assumed STC or nominal input rating\",\"maximum_input_power_w\":52800,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":36600,\"mppt_efficiency_pct\":99.9,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"CEI 0-21,C10/C11, VDE 4105, VDE 0124, RD244, UNE217001, UNE217002,\\n                                                            NC RfG, TOR Erzeuger, AS4777, NRS097-2-1, NB/T 32004, BIS\",\"output_power_unit_note\":\"Row labelled Max.OutputPower but values explicitly kVA; no active maximumW inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"revision_note\":\"2024 download-centre entry and exact sheet; no newer PRO identity/spec substitution\",\"short_circuit_current_per_mppt_max_a\":[32,32,32],\"standard_claim_note\":\"OEM list, independent certificates not reviewed\",\"start_voltage_v\":250,\"strings_per_mppt_as_reported\":[2,2,2],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_xg_table2_20240918_20261102T1200\"}","height_m":0.43,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T12:04:22.616373+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/approvals unverified","model":"XG33KTR","mppt_count":3,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"XG33KTR","notes":"Exact sheet model and shared-column boundaries visually checked. ActiveW distinct from apparentVA; optional AFCI/interfaces not asserted installed. Warranty and condensation condition unknown. Newer PRO pages not merged.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":53,"pac_rated_w":33000.0,"quality_status":"oem_datasheet","record_id":"29c99cd2-29bc-5fdd-8f1d-1cb3cb5f2182","source_release":"Current download-centre entry dated 2024-09-18; PDF has no legible printed revision/date","sources":["invt_xg_table2_20240918_20261102T1200"],"strings_per_mppt":2,"surge_protection":"DC and AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T12:04:22.616373+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":30.0,"width_m":0.6}
