{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2433.15,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN STORAGE 3930TL U HV C690 {690V}","mppt_max_v":1500.0,"mppt_min_v":1085.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN STORAGE 3930TL U HV C690 {690V}","pac_rated_w":2983400.0,"pdc_rated_w":3041440.0,"quality_status":"reference_library","record_id":"2b414354-46a2-5552-8e76-731f639954e3","sandia_c0_per_w":-3.50307e-09,"sandia_c1_per_v":1.07015e-05,"sandia_c2_per_v":0.00105462,"sandia_c3_per_v":-0.000110141,"sources":["sam_cec_inverters_20261031"],"standby_power_w":7080.0,"startup_power_w":13067.1,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1250.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.6416,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E8-TL-US(AC) {208V}","mppt_max_v":480.0,"mppt_min_v":350.0,"name":"Delta Electronics: E8-TL-US(AC) {208V}","pac_rated_w":6500.0,"pdc_rated_w":6656.66,"quality_status":"reference_library","record_id":"2b4c3832-a28e-5357-9c2c-b66ae77988bf","sandia_c0_per_w":-2.55437e-06,"sandia_c1_per_v":2.20994e-05,"sandia_c2_per_v":0.00320486,"sandia_c3_per_v":0.000369373,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.91,"startup_power_w":24.7851,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENSG3DatasheetV1.420260703.pdf","depth_m":0.116,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"ac_output_overvoltage_row_as_printed\":\"III (AC), II (PV)\",\"afci\":\"optional\",\"altitude_derating_above_m\":2000,\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"ISO alarm\"],\"consumption_w\":{\"condition\":\"internal consumption at night\",\"operator\":\"<\",\"value\":1},\"dc_power_label\":\"Max. Recommended DC Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 S2500-G3 column and common technical rows; V1.4 | 2026/07/03\",\"full_load_mppt_voltage_range_v\":[240,450],\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":2750,\"maximum_dc_power_as_reported_w\":3750,\"maximum_input_current_as_reported_a\":20,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":26,\"minimum_input_voltage_v\":null,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"WiFi\",\"GPRS\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"overvoltage_review\":\"Mislabelled row preserved literally; not asserted as an active protection or silently recategorized\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"temperature\"],\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":10.9,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-3\",\"EN IEC61000-3-2/3\",\"EN IEC61000-6-1/2/4\"],\"grid_or_certification\":[\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068-2-1/2/14/30/64\"],\"safety\":[\"EN62109-1/2\",\"IEC62109-2\",\"BIS IS16169\",\"BIS IS16221-2\"]},\"startup_input_voltage_v\":60,\"thdi_pct\":{\"condition\":\"nominal output\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxsg3_20260703_20261102T1100\"}","height_m":0.22,"insulation_method":"non-isolated","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"S2500-G3","mppt_count":1,"mppt_max_v":480.0,"mppt_min_v":50.0,"name":"S2500-G3","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":12,"pac_rated_w":2500.0,"quality_status":"oem_datasheet","record_id":"2b5ab19c-a196-5503-b4c2-78e9bf12cadb","source_date":"2026-07-03","source_release":"V1.4 | 2026/07/03","sources":["foxsg3_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II optional","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":500.0,"vdc_rated_v":360.0,"weight_kg":5.4,"width_m":0.29}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1236.09,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN 1800TL U B690 {690V}","mppt_max_v":1200.0,"mppt_min_v":962.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN 1800TL U B690 {690V}","pac_rated_w":1300644.0,"pdc_rated_w":1336210.0,"quality_status":"reference_library","record_id":"2b70dd91-b452-5405-8bc2-3e82134f90c3","sandia_c0_per_w":-1.13927e-08,"sandia_c1_per_v":6.44885e-06,"sandia_c2_per_v":3.12978e-05,"sandia_c3_per_v":-0.000175287,"sources":["sam_cec_inverters_20261031"],"standby_power_w":459.07241666666664,"startup_power_w":3366.82,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1200.0,"vdc_rated_v":1081.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.5974,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Senergy Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE 6KHB-130-D2/UL {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Shenzhen Senergy Technology Co Ltd: SE 6KHB-130-D2/UL {240V}","pac_rated_w":6149.0,"pdc_rated_w":6335.07,"quality_status":"reference_library","record_id":"2bcde417-f7d2-506c-9870-fd510b91a297","sandia_c0_per_w":-1.55044e-06,"sandia_c1_per_v":-3.56627e-05,"sandia_c2_per_v":-0.000470728,"sandia_c3_per_v":-0.000725429,"source_date":"2025-04-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":19.2,"startup_power_w":39.5467,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":36.8069,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo Advanced 120-3 208-240 Lite {208V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"Fronius International GmbH: Fronius Symo Advanced 120-3 208-240 Lite {208V}","pac_rated_w":12341.0,"pdc_rated_w":12882.4,"quality_status":"reference_library","record_id":"2be61313-7ac1-5de3-8db7-4f4a726a74ee","sandia_c0_per_w":-1.34731e-06,"sandia_c1_per_v":-2.45296e-05,"sandia_c2_per_v":0.00283681,"sandia_c3_per_v":-0.00123787,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.61,"startup_power_w":26.0129,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3384.04,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP3000K3 {600V}","mppt_max_v":1200.0,"mppt_min_v":849.0,"name":"Power Electronics: FP3000K3 {600V}","pac_rated_w":3116969.0,"pdc_rated_w":3181000.0,"quality_status":"reference_library","record_id":"2be728b3-7d5e-5dc3-9c64-42db7cc55bf2","sandia_c0_per_w":-4.40082e-09,"sandia_c1_per_v":2.28821e-06,"sandia_c2_per_v":4.39282e-05,"sandia_c3_per_v":5.3316e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":442.59,"startup_power_w":11759.9,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":940.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":24.2645,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Jiangsu Weiheng Intelligent Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHD-96kW {240V}","mppt_max_v":550.0,"mppt_min_v":180.0,"name":"Jiangsu Weiheng Intelligent Technology Co Ltd: SHD-96kW {240V}","pac_rated_w":9660.0,"pdc_rated_w":9948.45,"quality_status":"reference_library","record_id":"2bef7bb6-6527-54d1-bd55-185ef8d9f913","sandia_c0_per_w":-1.563e-06,"sandia_c1_per_v":-7.14687e-06,"sandia_c2_per_v":0.000842449,"sandia_c3_per_v":9.55895e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":11.042,"startup_power_w":60.2528,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":550.0,"vdc_rated_v":410.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.7424,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB70-1TP-US-40 {208V}","mppt_max_v":480.0,"mppt_min_v":245.0,"name":"SMA America: SB70-1TP-US-40 {208V}","pac_rated_w":6920.0,"pdc_rated_w":7205.99,"quality_status":"reference_library","record_id":"2bf25386-db4b-5662-be45-50a19e324c5e","sandia_c0_per_w":-2.70645e-06,"sandia_c1_per_v":-2.96344e-05,"sandia_c2_per_v":0.00108581,"sandia_c3_per_v":-0.002042,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.37,"startup_power_w":20.768,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QPEAK DUO BLK ML-G10C1+/AC 415 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QPEAK DUO BLK ML-G10C1+/AC 415 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"2bfaa3ad-dec7-549b-a78d-c10e9abfa21b","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"source_date":"2026-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
