{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":43.5042,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-30K-US-LSW {480V}","mppt_max_v":800.0,"mppt_min_v":417.0,"name":"Ginlong Technologies Co Ltd: Solis-30K-US-LSW {480V}","pac_rated_w":29948.0,"pdc_rated_w":30453.0,"quality_status":"reference_library","record_id":"3101a3d0-6f21-5f2d-aabb-34e078f387a1","sandia_c0_per_w":-2.38831e-07,"sandia_c1_per_v":-1.1208e-06,"sandia_c2_per_v":0.000107757,"sandia_c3_per_v":0.000314952,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":39.2007,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":700.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.3551,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ6PLUS-ACB-LL {240V}","mppt_max_v":28.0,"mppt_min_v":23.0,"name":"Enphase Energy Inc: IQ6PLUS-ACB-LL {240V}","pac_rated_w":270.0,"pdc_rated_w":283.877,"quality_status":"reference_library","record_id":"312aeb1f-fcad-5d9a-8368-0e369180611b","sandia_c0_per_w":-0.000188559,"sandia_c1_per_v":-0.00164832,"sandia_c2_per_v":0.00974591,"sandia_c3_per_v":-0.0395777,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.07,"startup_power_w":4.53804,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":28.0,"vdc_rated_v":25.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":35.5283,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-1500N {240V}","mppt_max_v":48.0,"mppt_min_v":36.0,"name":"Hoymiles Power Electronics Inc: HM-1500N {240V}","pac_rated_w":1439.0,"pdc_rated_w":1492.19,"quality_status":"reference_library","record_id":"31366baa-7e7e-5c07-bd85-42656ac89927","sandia_c0_per_w":-2.34848e-06,"sandia_c1_per_v":-0.000354019,"sandia_c2_per_v":-0.0918936,"sandia_c3_per_v":-0.356898,"source_date":"2023-08-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.30443,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"communication_protocols":["RS485"],"created_at":"2026-11-05T04:11:17.835371+00:00","datasheet_url":"https://www.epever.com/upload/file/1811/EPEVER-Datasheet-UPower.pdf","efficiency_max_pct":95.0,"entity_type":"inverters","extensions_json":"{\"AC_frequency_Hz\":[50,60],\"AC_frequency_tolerance_Hz\":0.1,\"AC_output_power_W_15min\":5000,\"AC_output_voltage_options_as_reported\":\"220Vac±5%;230Vac−10%to+5%; selectable options not separate models\",\"AC_overload_W_5s\":8000,\"AC_surge_W_duration_unspecified\":10000,\"OEM_brand\":\"EPEVER\",\"RS485_port\":\"Isolated;5V200mA accessory port; Wi-Fi module optional\",\"THD_condition\":\"Resistive load;24/48V battery table\",\"battery_boost_V\":57.6,\"battery_equalization_V\":58.4,\"battery_float_V\":55.2,\"battery_input_range_V\":[43.2,64],\"battery_nominal_V\":48,\"charging_conversion_bound\":\"Upper inclusive\",\"charging_conversion_efficiency_claim_pct\":98,\"charging_current_scope\":\"Battery-side charger output; not PV input current\",\"dimensions_native_order\":\"H×W×L; native L maps length_m, not assumed depth\",\"display_claim\":{\"LCD_inches\":4.2,\"buttons\":4,\"locator\":\"physicalPDFpage1\"},\"efficiency_test_conditions\":{\"ambient_C\":25,\"input_voltage\":\"Rated\",\"load\":\"Resistive\",\"locator\":\"physicalPDFpage2 footnote1, UP1500 and above\"},\"fan_control_claim\":\"Intelligent start-stop; physicalPDFpage2\",\"full_load_efficiency_claim_upper_inclusive_pct\":93,\"humidity_condition\":\"Non-condensing\",\"max_PV_Voc_V_at_25C\":180,\"max_PV_Voc_V_at_min_operating_ambient\":200,\"max_PV_battery_charging_current_A\":80,\"max_PV_input_W_upper_bound\":4000,\"max_utility_charge_A\":30,\"mounting_dimension_mm\":230,\"mounting_hole_diameter_mm\":8,\"no_load_current_A_upper_inclusive\":0.8,\"no_load_current_scope\":\"Source reports amperes; no conversion to watts or unstated terminal scope\",\"output_THD_pct_upper_inclusive\":3,\"protection_claims\":[\"PV reverse polarity\",\"Charging power limit\",\"Short circuit\",\"Battery reverse polarity\",\"Utility input/AC output overvoltage\",\"Battery low/overvoltage\",\"Overcurrent\",\"Internal overtemperature\"],\"protection_scope\":\"OEM family feature statements physicalPDFpage2; not independent certification\",\"relative_humidity_pct_upper_exclusive\":95,\"scope\":\"PV+utility inverter/charger; single phase pure sine load output. No grid export capability inferred. Continuous AC W are not 15min/5s/surge ratings.\",\"temperature_compensation_default_mV_per_C_per_2V\":-3,\"temperature_scope\":\"Full input/output without derating\",\"tracking_efficiency_pct_upper_inclusive\":99.5,\"transfer_condition\":\"Resistive load\",\"transfer_time_ms\":20,\"utility_input_starting_range_Vac\":[170,270],\"utility_input_working_range_Vac\":[160,280],\"warranty_unverified\":true}","field_sources_json":"{\"communication_protocols\":\"epever_upower_20261105T0400\",\"datasheet_url\":\"epever_upower_20261105T0400\",\"efficiency_max_pct\":\"epever_upower_20261105T0400\",\"extensions_json\":\"epever_upower_20261105T0400\",\"height_m\":\"epever_upower_20261105T0400\",\"hybrid\":\"epever_upower_20261105T0400\",\"ip_rating\":\"epever_upower_20261105T0400\",\"length_m\":\"epever_upower_20261105T0400\",\"manufacturer\":\"epever_upower_20261105T0400\",\"model\":\"epever_upower_20261105T0400\",\"name\":\"epever_upower_20261105T0400\",\"operating_temperature_max_c\":\"epever_upower_20261105T0400\",\"operating_temperature_min_c\":\"epever_upower_20261105T0400\",\"pac_rated_w\":\"epever_upower_20261105T0400\",\"source_release\":\"epever_upower_20261105T0400\",\"weight_kg\":\"epever_upower_20261105T0400\",\"width_m\":\"epever_upower_20261105T0400\"}","height_m":0.614,"hybrid":true,"ip_rating":"IP30","last_verified_at":"2026-11-05T04:11:17.835371+00:00","length_m":0.178,"manufacturer":"Beijing Epsolar Technology Co., Ltd.","model":"UP5000-M8342","name":"EPEVER UP5000-M8342","operating_temperature_max_c":50.0,"operating_temperature_min_c":-20.0,"pac_rated_w":4000.0,"quality_status":"reviewed_primary_source","record_id":"314e09be-aadd-51f5-a95b-dd107d3a2ae3","source_release":"Undated OEM PDF; historical technical specification, not current availability","sources":["epever_upower_20261105T0400"],"updated_at":"2026-11-05T04:11:17.835371+00:00","weight_kg":17.5,"width_m":0.315}
{"communication_protocols":["RS485","WiFi","CAN","DRM","Bluetooth"],"created_at":"2026-11-05T10:21:42.093523+00:00","datasheet_url":"https://sakopower.com/wp-content/uploads/2026/09/202609-SAKO-E-catalogue-of-solar-products-110Vac.pdf","depth_m":0.278,"efficiency_euro_pct":97,"efficiency_max_pct":98,"entity_type":"inverters","extensions_json":"{\"holds\":[\"MarketingPVoversizing ratio versus table maximum; no inferred ratio\",\"LiteralUl1547 source claim unverified, not repaired\",\"US30modelheading/tablecode mismatch; thatcandidate held\",\"USgrid voltage headline277/480 versus table460/480; scalar held\",\"EPS72.2A versus grid75.3A mode-specific retained\"],\"sako_latam\":{\"EPS\":{\"active_kw\":60,\"apparent_kva\":60,\"frequency_hz_options\":[50,60],\"offgrid_overload\":[{\"pct\":110,\"seconds\":30},{\"pct\":120,\"seconds\":10},{\"pct\":150,\"seconds\":0.2}],\"rated_output_a\":72.2,\"voltage_native_Vac\":\"460/480,3W+N+PE\"},\"MPPT_efficiency_pct\":99.9,\"PV\":{\"Isc_A_native\":\"8*30A perstring\",\"max_array_input_kw\":100,\"max_input_A_native\":\"8*20A perstring\",\"no_vector_sums\":true,\"startup_v\":200,\"strings_per_MPPT\":[2,2,2,2]},\"altitude_derating_above_m\":2000,\"altitude_max_m\":4000,\"battery\":{\"max_charge_A_native\":\"2*100\",\"max_discharge_A_native\":\"2*100\",\"range_v\":[300,800],\"rated_v\":300,\"reverse_connection_protection\":true,\"scope\":\"100A per each of2ports; no derivedsum\",\"types\":[\"Lithium\",\"Lead-acid\"]},\"certifications_source_claims_unverified\":[\"UL1741\",\"FCCPart15B\",\"Ul1547\",\"Ul1998\",\"UL1699B\",\"HECOSRD2.0\",\"CECefficiency\"],\"dimension_axes\":\"W*H*Dmm\",\"display\":\"App+LED/LCD(-Sversion); not separatemodel\",\"grid\":{\"PF_range\":\"0.8leading to0.8lagging\",\"frequency_hz_options\":[50,60],\"max_continuous_input_a\":150.6,\"max_continuous_output_a\":75.3,\"max_output_overcurrent_a\":108.3,\"rated_input_kw\":120,\"rated_output_kw\":60,\"switch_time_ms_upper_exclusive\":20,\"voltage_native_Vac\":\"460/480,3W+N+PE\"},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"insulation_monitoring\":true,\"marketing_PV_oversizing_ratio_claim\":2,\"noise_db_upper_exclusive\":65,\"optional_interfaces\":[\"LAN\",\"Meter\"],\"parallel_units_max\":8,\"physical_page\":9,\"printed_pages\":\"11–12\",\"residual_current_monitoring\":true,\"storage_temperature_c\":[-25,60],\"temperature_derating_above_c\":45,\"warranty_scope\":\"5year marketing heading only, no modeltable warranty row; scalar held\"}}","field_sources_json":"{\"*\":\"sako_latam_202609_20261105T1000\",\"extensions_json\":[\"sako_latam_202609_20261105T1000\"]}","height_m":0.88,"hybrid":true,"ip_rating":"IP66","last_verified_at":"2026-11-05T10:21:42.093523+00:00","manufacturer":"Shenzhen Sako Solar Co Ltd","model":"SUNIN-60KM4-US","mppt_count":4,"mppt_max_v":850,"mppt_min_v":150,"name":"Shenzhen Sako Solar Co Ltd SUNIN-60KM4-US","notes":"Exact OEM model/configuration; conditions and unresolved source conflicts preserved. No certification independently verified; unknowns remain null.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":60000,"quality_status":"primary_source_extract","record_id":"3192e241-1e62-58d7-bfba-48b785f16a29","source_urls":["https://sakopower.com/wp-content/uploads/2026/09/202609-SAKO-E-catalogue-of-solar-products-110Vac.pdf"],"sources":["sako_latam_202609_20261105T1000"],"updated_at":"2026-11-05T10:21:42.093523+00:00","vdc_max_v":1000,"weight_kg":88,"width_m":0.544}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.98968,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Solvari Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"SVR-A10-208 {208V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Solvari Inc: SVR-A10-208 {208V}","pac_rated_w":303.0,"pdc_rated_w":314.639,"quality_status":"reference_library","record_id":"3193c4e1-7ecc-59e4-93fe-8f95746e82c2","sandia_c0_per_w":-7.37266e-05,"sandia_c1_per_v":-3.37761e-06,"sandia_c2_per_v":0.00724539,"sandia_c3_per_v":0.00560634,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":1.80475,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.90109,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8AC-72-M-F-US {240V}","mppt_max_v":45.0,"mppt_min_v":28.0,"name":"Enphase Energy Inc: IQ8AC-72-M-F-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.39,"quality_status":"reference_library","record_id":"31978f1c-d147-5e4b-8493-e24cc5a27b93","sandia_c0_per_w":-6.33926e-05,"sandia_c1_per_v":-0.000491029,"sandia_c2_per_v":-0.0241159,"sandia_c3_per_v":-0.0743962,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.031,"startup_power_w":2.03448,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":46.7511,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Lion Energy","market_scope":"CEC/SAM reference library; market availability unverified","model":"Sanctuary 3 Inverter 24kW {240V}","mppt_max_v":430.0,"mppt_min_v":220.0,"name":"Lion Energy: Sanctuary 3 Inverter 24kW {240V}","pac_rated_w":16199.0,"pdc_rated_w":16830.4,"quality_status":"reference_library","record_id":"31ad920d-c31b-58a8-a3b5-1422afa96b87","sandia_c0_per_w":-9.00267e-07,"sandia_c1_per_v":-1.12249e-05,"sandia_c2_per_v":0.00529221,"sandia_c3_per_v":0.00962936,"source_date":"2026-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":20.465,"startup_power_w":67.3944,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG380M1K-A6 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG380M1K-A6 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"31be8722-b5bd-5eef-a605-6a7f3bef76cb","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"cooling_method":"Natural","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI33.3KS2.pdf","dc_switch":true,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"230V/180V-280V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/4G/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"265/148/310\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":3300.0,\"max_pv_access_power_w\":6600.0,\"max_pv_input_power_w\":3900.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"60V-500V\",\"pdf_page\":1,\"rated_output_current_a\":14.5,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_40_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Natural\",\"table_mppt_current_cells_as_reported\":\"current                                                      20A\",\"table_weight_cells_as_reported\":\"7.2kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_40_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T12:18:00Z","manufacturer":"INHENERGY Co., Ltd.","model":"SI-3.3K-S2","mppt_count":1,"name":"INHENERGY SI-3.3K-S2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":14.5,"pac_rated_w":3300.0,"product_url":"https://www.inhenergy.com/product/power-station-management/40","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"31d91c2e-4a59-5511-b9eb-ab84fa0cf4b5","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_40_20261104T1200"],"updated_at":"2026-11-04T12:18:00Z","vac_rated_v":230,"vdc_max_v":500.0,"weight_kg":7.2}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":28.1993,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP-ENVY-10K {240V}","mppt_max_v":480.0,"mppt_min_v":210.0,"name":"Fortress Power LLC: FP-ENVY-10K {240V}","pac_rated_w":9758.58,"pdc_rated_w":10151.7,"quality_status":"reference_library","record_id":"31e694ea-4f05-5325-b8c6-91f002c39c6b","sandia_c0_per_w":-1.6392e-06,"sandia_c1_per_v":-4.82755e-05,"sandia_c2_per_v":-0.000632676,"sandia_c3_per_v":-0.00104769,"source_date":"2025-05-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":14.3,"startup_power_w":37.5127,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.3726,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8A-72-M-US {240V}","mppt_max_v":45.0,"mppt_min_v":32.0,"name":"Enphase Energy Inc: IQ8A-72-M-US {240V}","pac_rated_w":349.0,"pdc_rated_w":360.845,"quality_status":"reference_library","record_id":"31eba944-c9d3-5e0e-8190-16ec562c2bed","sandia_c0_per_w":-6.7206e-05,"sandia_c1_per_v":-0.00097721,"sandia_c2_per_v":-0.0213936,"sandia_c3_per_v":-0.0660921,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.022,"startup_power_w":1.54257,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":38.5}
