{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":14.4317,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Liniotech Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LNT5K0228UL {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Liniotech Energy Inc: LNT5K0228UL {208V}","pac_rated_w":5020.0,"pdc_rated_w":5195.39,"quality_status":"reference_library","record_id":"33174e5a-801f-5f8b-8ae6-ae6bc4091a55","sandia_c0_per_w":-2.34121e-06,"sandia_c1_per_v":-3.28822e-05,"sandia_c2_per_v":-0.000773753,"sandia_c3_per_v":-0.00227295,"sources":["sam_cec_inverters_20261031"],"standby_power_w":15.0,"startup_power_w":25.8481,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":27.7041,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-1000-240A {240V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-1000-240A {240V}","pac_rated_w":934.0,"pdc_rated_w":969.643,"quality_status":"reference_library","record_id":"331db006-edf4-5b02-94e9-d88c6692e7bf","sandia_c0_per_w":-2.36577e-05,"sandia_c1_per_v":-6.50811e-05,"sandia_c2_per_v":0.00544217,"sandia_c3_per_v":-0.00640233,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":5.30786,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.71236,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8H-240-72-M-US {240V}","mppt_max_v":45.0,"mppt_min_v":36.0,"name":"Enphase Energy Inc: IQ8H-240-72-M-US {240V}","pac_rated_w":380.0,"pdc_rated_w":393.35,"quality_status":"reference_library","record_id":"333b1fe3-1c4a-5b53-b0b5-7ce1a7689d4c","sandia_c0_per_w":-6.6118e-05,"sandia_c1_per_v":-0.000859806,"sandia_c2_per_v":-0.0224805,"sandia_c3_per_v":-0.061797,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.022,"startup_power_w":1.63034,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":28.5748,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Alpha ESS Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SMILE-SPB96-INV {240V}","mppt_max_v":450.0,"mppt_min_v":200.0,"name":"Alpha ESS Co Ltd: SMILE-SPB96-INV {240V}","pac_rated_w":9616.0,"pdc_rated_w":10001.2,"quality_status":"reference_library","record_id":"336a1691-2c5a-5b7b-821f-5b08e5d47fc1","sandia_c0_per_w":-1.65015e-06,"sandia_c1_per_v":-4.45987e-05,"sandia_c2_per_v":0.000439791,"sandia_c3_per_v":-0.00226839,"source_date":"2024-09-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.5,"startup_power_w":28.4253,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":350.0}
{"communication_protocols":["RS-485","WiFi","GPRS","Bluetooth"],"cooling_method":"Natural","created_at":"2026-11-02T18:06:13.229371+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.14,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.1,"entity_type":"inverters","extensions_json":"{\"ac_terminal\":\"Quick connector\",\"afci\":\"Optional\",\"altitude_condition\":\"4000 m maximum\",\"dc_terminal\":\"Vaconn\",\"display\":\"LCD / Bluetooth + App\",\"humidity\":\"0–100% as printed\",\"max_ac_active_power_w\":5500,\"max_ac_apparent_power_va\":5500,\"max_dc_power_kwp\":7.5,\"max_input_current_per_mppt_as_printed\":\"20 A\",\"model_column\":\"G5KS-D11\",\"mppt_full_load_range_v\":[265,500],\"nominal_ac_voltage_as_reported\":\"220 V / 230 V\",\"pdf_page\":9,\"phase_configuration\":\"Single phase on-grid\",\"printed_table_page\":16,\"short_circuit_current_per_mppt_as_printed\":\"30 A\",\"source_id\":\"kstar_res_en_v2_2026_20261102T1800\",\"start_voltage_v\":80,\"surge_protection_as_printed\":\"DC Type III / Type II optional; AC Type III\",\"thdi\":\"<3% at nominal power\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1800\"}","height_m":0.315,"ip_rating":"IP66","last_verified_at":"2026-11-02T18:06:13.229371+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"G5KS-D11","mppt_count":1,"mppt_max_v":550,"mppt_min_v":60,"name":"KSTAR G5KS-D11","notes":"Exact OEM model column PDF page 9; regional, optional and test-condition qualifiers in extensions. Disputed specifications omitted. Not a project equipment assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":25,"pac_rated_w":5000,"quality_status":"primary_source_extract","record_id":"336b289f-25e2-5bad-86b8-4df8d9e53b42","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1800"],"strings_per_mppt":1,"updated_at":"2026-11-02T18:06:13.229371+00:00","vdc_max_v":550,"vdc_rated_v":360,"weight_kg":8.2,"width_m":0.395}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":28.5943,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW9600A-BP {240V}","mppt_max_v":495.0,"mppt_min_v":200.0,"name":"GoodWe Technologies Co Ltd: GW9600A-BP {240V}","pac_rated_w":9616.0,"pdc_rated_w":10008.0,"quality_status":"reference_library","record_id":"33a160a1-65f3-5040-ac35-86b30a1f3258","sandia_c0_per_w":-1.70726e-06,"sandia_c1_per_v":-3.60836e-05,"sandia_c2_per_v":0.000431581,"sandia_c3_per_v":-0.00185521,"source_date":"2023-12-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.5,"startup_power_w":28.2373,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":350.0}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T06:07:45.624778+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.198,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM claims only; no certificate independently verified\",\"dc_inputs_per_mppt\":[2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 19, printed13, SOFAR 15KTLX-G3 column and shared specification rows\",\"maximum_apparent_power_va\":16500,\"mppt_current_max_a\":[26,26],\"mppt_short_circuit_current_max_a\":[36,36],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_phase_neutral_and_line_line_v\":[230,400],\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 61000-3-11/12\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"G99\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1\",\"NRS 097-2-1\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":160,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_threephase_20261102T0603\"}","height_m":0.43,"input_count":4,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T06:07:45.624778+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 15KTLX-G3","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":140.0,"name":"SOFAR 15KTLX-G3","notes":"Asymmetric MPPT ratings and bounds retained. No active power inferred from model code/apparent VA, no warranty or protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":23.9,"pac_rated_w":15000.0,"quality_status":"oem_datasheet","record_id":"33de69d6-94b8-5078-95ed-d54cb80fc7dd","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_threephase_20261102T0603"],"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T06:07:45.624778+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":20.0,"width_m":0.52}
{"cooling_method":"natural","created_at":"2026-11-02T05:06:44.961022+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.1315,"efficiency_euro_pct":97.2,"efficiency_max_pct":97.7,"entity_type":"inverters","extensions_json":"{\"ac_voltage_range_v\":[180,276],\"active_power_adjustment_pct\":[0,100],\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM list only; certificates not independently verified\",\"display\":\"LCD\",\"evidence_locator\":\"Physical PDF page 9, printed page 03, model SOFAR 3000TL-G3; shared cells visually checked\",\"maximum_apparent_power_va\":3000,\"mppt_current_max_a\":[12],\"mppt_short_circuit_current_max_a\":[15],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 61000-3-2/3\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"V 0124-100\",\"C10/11\",\"G98\",\"EN 50549-1\"],\"operating_altitude_max_m\":2000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_polarity_reversal\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":70,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_en_eu_v74_20260126_20261102T0503\"}","height_m":0.2605,"input_count":1,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T05:06:44.961022+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; regional availability unverified","model":"SOFAR 3000TL-G3","mppt_count":1,"mppt_max_v":550.0,"mppt_min_v":50.0,"name":"SOFAR 3000TL-G3","notes":"Revision-specific source ratings. Bounds retained in extensions; no inferred warranty or communications protocol.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":14.5,"pac_rated_w":3000.0,"quality_status":"oem_datasheet","record_id":"33f4aab9-8164-52e1-9d53-82f52e5024ba","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_en_eu_v74_20260126_20261102T0503"],"surge_protection":"Type III on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T05:06:44.961022+00:00","vac_rated_v":230.0,"vdc_max_v":550.0,"vdc_rated_v":360.0,"weight_kg":6.3,"width_m":0.321}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":155.929,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 100K-H-US {480V}","mppt_max_v":800.0,"mppt_min_v":520.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 100K-H-US {480V}","pac_rated_w":99370.3,"pdc_rated_w":102913.0,"quality_status":"reference_library","record_id":"33f5c47c-73a4-5fc3-a2cc-adb433b14a86","sandia_c0_per_w":-7.13045e-08,"sandia_c1_per_v":-2.92975e-05,"sandia_c2_per_v":-0.000409808,"sandia_c3_per_v":0.00186225,"sources":["sam_cec_inverters_20261031"],"standby_power_w":18.36,"startup_power_w":484.988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
