{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.9628,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sigenergy Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SigenMicro 768 US {240V}","mppt_max_v":55.0,"mppt_min_v":35.0,"name":"Sigenergy Technology Co Ltd: SigenMicro 768 US {240V}","pac_rated_w":776.0,"pdc_rated_w":808.324,"quality_status":"reference_library","record_id":"3631a5f3-d1ee-5988-9317-e7c6fca587d4","sandia_c0_per_w":-8.80721e-05,"sandia_c1_per_v":-0.00204911,"sandia_c2_per_v":-0.0129525,"sandia_c3_per_v":-0.0596331,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.04,"startup_power_w":14.512,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":45.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":113.141,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"DYNAPOWER COMPANY LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"MPS-125EHV {480V}","mppt_max_v":1500.0,"mppt_min_v":740.0,"name":"DYNAPOWER COMPANY LLC: MPS-125EHV {480V}","pac_rated_w":123458.0,"pdc_rated_w":126718.0,"quality_status":"reference_library","record_id":"36348436-bdcb-597d-a59f-f53960a5cfab","sandia_c0_per_w":-1.55811e-07,"sandia_c1_per_v":1.30668e-05,"sandia_c2_per_v":0.00134928,"sandia_c3_per_v":0.000913942,"source_date":"2024-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":50.5,"startup_power_w":631.529,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1500.0,"vdc_rated_v":1120.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.12862,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M400-S-NA {208V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M400-S-NA {208V}","pac_rated_w":366.0,"pdc_rated_w":383.402,"quality_status":"reference_library","record_id":"363598d7-d126-56f8-a602-9c298c8f15df","sandia_c0_per_w":-3.45209e-05,"sandia_c1_per_v":-0.000110242,"sandia_c2_per_v":0.0406798,"sandia_c3_per_v":0.0277301,"source_date":"2025-03-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.014,"startup_power_w":1.27669,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.2333,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 8000MTLP-US {240V}","mppt_max_v":550.0,"mppt_min_v":330.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 8000MTLP-US {240V}","pac_rated_w":8061.0,"pdc_rated_w":8271.97,"quality_status":"reference_library","record_id":"363acf78-fd56-562c-a6d0-4a576778e483","sandia_c0_per_w":-1.4444e-06,"sandia_c1_per_v":-2.64555e-05,"sandia_c2_per_v":0.000283949,"sandia_c3_per_v":-0.0021629,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.5,"startup_power_w":30.2967,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":550.0,"vdc_rated_v":480.0}
{"certifications":["IEC 62109","IEC 61000","IEC 61727","IEC 62116","IEC 60068","IEC 61683","EN 50549-1","EN 50549-2","VDE 4105","VDE 4110","VDE 4120"],"communication_protocols":["RS485","Wi-Fi"],"cooling_method":"Smart air cooling","created_at":"2026-11-04T19:12:29.228920+00:00","datasheet_url":"https://en.hopewind.com/bocupload/2026/06/18/17817609078713wgsqn.pdf","dc_switch":true,"depth_m":0.313,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"hopewind_exact_datasheet_context\":{\"ac_connection\":\"OT / DT terminal\",\"altitude_derating_above_m\":3000,\"altitude_max_m\":4000,\"certification_qualification\":\"OEM standard-family claims only; exact certificate/part/year/market validity not independently examined\",\"dc_connection\":{\"cable_cross_section_mm2\":[4,6],\"type\":\"DC connector\"},\"dc_inputs_scope\":\"Source layout retained; no total input/string count inferred from slash or multiplication notation\",\"dimensions_source\":{\"order\":\"W×H×D\",\"values_mm\":[792,742,313]},\"display\":\"LED, WLAN + APP\",\"frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"included_protection_claims\":[\"PV reverse polarity\",\"insulation impedance detection\",\"residual leakage detection\",\"output overcurrent\",\"anti-islanding\",\"zero export\",\"PV string connection detection\",\"AFCI\"],\"input_current_scope_hold\":{\"field\":\"idc_max_a\",\"model\":\"HSNV75K-G01\",\"page1_marketing_maximum_mppt_current_a\":20,\"reason\":\"Source wording and table scopes differ or conflict; per-string reinterpretation/aggregate scalar not justified\",\"record_id\":\"363e57c5-7591-5bf3-a7d8-ad5cdd768acb\",\"resolution_required\":\"Exact OEM clarification or revised internally consistent datasheet; no contact authorized\",\"source_id\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"table_page2_per_mppt_a\":[45,45,45,45]},\"iv_curve_scanning\":\"Source slash; availability unknown\",\"maximum_output_active_power_kw\":82.5,\"native_dc_inputs_layout\":\"4/3/3/4\",\"operating_voltage_range_v\":[300,520],\"optional_features\":[\"PID recovery\"],\"output_current_scope\":\"Three-phase output line current as printed; no sum across phases\",\"per_mppt_input_current_a_as_printed\":[45,45,45,45],\"per_mppt_short_circuit_current_a_as_printed\":[60,60,60,60],\"power_factor_adjustable\":{\"lagging\":0.8,\"leading\":0.8},\"power_factor_reference_bound\":{\"operator\":\">\",\"value\":0.99},\"rated_output_current_a\":108.3,\"rated_output_voltage_native\":\"230 V / 400 V (3W + N + PE)\",\"source_locator\":{\"model_column\":\"HSNV75K-G01\",\"physical_page\":2,\"table\":\"PARAMETERS\",\"version\":\"V2.9\"},\"starting_voltage_v\":200,\"thdi\":{\"condition\":\"at rated power\",\"operator\":\"<\",\"value_pct\":3},\"warranty\":\"Not specified by these exact datasheets; no warranty years inferred\",\"weight_bound\":{\"operator\":\"<=\",\"value_kg\":75}}}","field_sources_json":"{\"certifications\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"communication_protocols\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"cooling_method\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"datasheet_url\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"dc_switch\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"depth_m\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"efficiency_euro_pct\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"efficiency_max_pct\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"extensions_json\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"height_m\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"insulation_method\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"ip_rating\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"manufacturer\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"model\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"mppt_count\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"mppt_max_v\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"mppt_min_v\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"name\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"operating_temperature_max_c\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"operating_temperature_min_c\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"output_current_max_a\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"pac_rated_w\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"source_release\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"surge_protection\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"technology\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"vdc_max_v\":\"hopewind_hopewind_60_110_V29_20261104T1900\",\"width_m\":\"hopewind_hopewind_60_110_V29_20261104T1900\"}","height_m":0.742,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-04T19:12:29.228920+00:00","manufacturer":"Shenzhen Hopewind Electric Co., Ltd.","model":"HSNV75K-G01","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"Shenzhen Hopewind Electric Co., Ltd. HSNV75K-G01","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":119.1,"pac_rated_w":75000.0,"quality_status":"reviewed_primary_source","record_id":"363e57c5-7591-5bf3-a7d8-ad5cdd768acb","source_release":"V2.9","sources":["hopewind_hopewind_60_110_V29_20261104T1900"],"surge_protection":"DC type II / AC type II","technology":"PV grid-tied inverter","updated_at":"2026-11-04T19:12:29.228920+00:00","vdc_max_v":1100.0,"width_m":0.792}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.1252,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Jiangsu RCT Power Energy Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Power Storage DC US-80 {208V}","mppt_max_v":420.0,"mppt_min_v":220.0,"name":"Jiangsu RCT Power Energy Technology Co Ltd: Power Storage DC US-80 {208V}","pac_rated_w":7015.0,"pdc_rated_w":7245.09,"quality_status":"reference_library","record_id":"365a23b9-72e2-5f62-92c3-94289fd729f4","sandia_c0_per_w":-2.70641e-06,"sandia_c1_per_v":-4.13425e-05,"sandia_c2_per_v":-0.000204197,"sandia_c3_per_v":-0.000575843,"source_date":"2024-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.3,"startup_power_w":41.3127,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":420.0,"vdc_rated_v":360.0}
{"created_at":"2026-11-03T08:00:38.361931+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/05/21/%E3%80%90b%E3%80%91datasheet_sun-35-50k-g04p3-eu-am4-lv_20250520_en.pdf","depth_m":0.2365,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"cooling\":\"Intelligent air cooling\",\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"grid_output_current_max_a\":[86.7,82.8],\"grid_voltage_pairs_v\":[[127,220],[133,230]],\"input_operating_current_per_mppt_a\":[40,40,40,40],\"input_short_circuit_current_per_mppt_a\":[60,60,60,60],\"maximum_grid_apparent_va\":33000,\"maximum_pv_input_w\":49500,\"mppt_efficiency_lower_bound_pct\":99,\"start_voltage_v\":250,\"strings_per_mppt\":[3,3,3,3]}","field_sources_json":"{\"*\":\"deye_g04p3_lv_20261103T0800\"}","height_m":0.613,"ip_rating":"IP65","last_verified_at":"2026-11-03T08:00:38.361931+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-33K-G04P3-EU-AM4-LV","mppt_count":4,"mppt_max_v":700,"mppt_min_v":200,"name":"Deye SUN-33K-G04P3-EU-AM4-LV","pac_rated_w":33000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"365fe742-f675-5c0e-9c4d-de91a0ed4be1","sources":["deye_g04p3_lv_20261103T0800"],"updated_at":"2026-11-03T08:00:38.361931+00:00","vdc_max_v":800,"vdc_rated_v":500,"weight_kg":53.7,"width_m":0.698}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.35573,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7PLUS-72-E-ACM-US {208V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ7PLUS-72-E-ACM-US {208V}","pac_rated_w":290.0,"pdc_rated_w":300.806,"quality_status":"reference_library","record_id":"3671f0cf-9764-5b39-b8d9-2e7c202b5913","sandia_c0_per_w":-8.91095e-05,"sandia_c1_per_v":-4.92406e-05,"sandia_c2_per_v":0.0227864,"sandia_c3_per_v":-0.00605926,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.97565,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"communication_protocols":["RS485"],"cooling_method":"Natural cooling","created_at":"2026-11-05T21:11:32.132940+00:00","datasheet_url":"https://www.senergytec.com/wp-content/uploads/2026/03/3-Phase-SE-5-6-8-10-12-15KTL-D3-G2.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"senergy_specs\":{\"AC_voltage_range_V\":[260,510],\"DC_current_injection_native\":\"<0.5% at rated current\",\"PV_power_scope\":\"Ratio only, no inferred rated DC power\",\"THDI_native\":\"<3% at rated power\",\"body_date\":null,\"certification_scope\":\"OEM claims, not independently verified certificate or universal market approval\",\"communications_optional\":[\"WiFi\",\"GPRS\",\"LAN\"],\"current_scope\":\"Typed output current is per AC phase; native3* notation, never summed\",\"current_scope_PV\":\"PerMPPT arrays, not aggregate\",\"dimensions_scope\":\"OEMW*H*D; mm→m only\",\"display\":\"Wireless &APP +LED; LCD optional\",\"grid_codes_OEM_claim\":[\"VDE-AR-N4105\",\"EN50549-1\",\"CEI0-21\",\"UNE206006/206007-1\",\"RD1699/661&413\",\"IEC61727/62116\",\"AS4777.2\"],\"grid_frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_wiring\":\"3W+N+PE\",\"identity_scope\":\"Exact literal model, not configurable voltage variant. G2 differs from G2P; T3/Q3/M3 differ from D3 and UL/LV CEC codes. No automatic fuzzy merge.\",\"locator\":\"PDF page2 literal model column6: SE 15KTL-D3/G2; named technical rows and shared-cell spans visually reviewed\",\"maximum_AC_current_native\":\"3*25.3A\",\"maximum_PV_configuration_STC_pct\":150,\"maximum_PV_strings_per_MPPT\":[1,2],\"maximum_altitude_m\":4000,\"maximum_apparent_output_VA\":16700,\"maximum_input_current_per_MPPT_A\":[15,30],\"maximum_short_circuit_current_per_MPPT_A\":[20,40],\"minimum_operating_voltage_V\":null,\"night_self_consumption_native\":\"<1W standard\",\"nominal_AC_voltage_alternatives_V\":[380,400,415],\"nominal_grid_frequency_Hz\":[50,60],\"optional_AFCI\":\"AFCI2.0; source family/table qualifier only\",\"power_factor_native\":\">0.99 at rated power; adjustable0.8LD–0.8LG\",\"protection\":[\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"DC reverse\",\"insulation detection\",\"leakage current\"],\"publication_scope\":\"Upload path and HTTP Last-Modified are not publication dates\",\"relative_humidity_pct\":[0,100],\"safety_standards_OEM_claim\":[\"IEC62109-1\",\"IEC62109-2\"],\"start_input_voltage_V\":180,\"topology\":\"Transformerless\",\"voltage_frequency_scope\":\"Adjustable; source says ranges depend on grid code\",\"warranty_scope\":\"5years standard;10years optional, never default\"}}","field_sources_json":"{\"*\":\"senergy_small_20261105T2102\"}","height_m":0.46,"ip_rating":"IP66","last_verified_at":"2026-11-05T21:11:32.132940+00:00","manufacturer":"Shenzhen Senergy Technology Co Ltd","model":"SE 15KTL-D3/G2","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Senergy SE 15KTL-D3/G2","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":25.3,"pac_rated_w":15000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"367acd36-2e6c-536a-8524-7e38e77d5792","sources":["senergy_small_20261105T2102"],"surge_protection":"DC Type III / AC Type III; Type II optional","updated_at":"2026-11-05T21:11:32.132940+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":18.7,"width_m":0.398}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.1802,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tigo Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"TSI-100K-US {240V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Tigo Energy Inc: TSI-100K-US {240V}","pac_rated_w":10082.0,"pdc_rated_w":10328.5,"quality_status":"reference_library","record_id":"36a75952-452f-57dd-b511-d7738b222b6b","sandia_c0_per_w":-1.31953e-06,"sandia_c1_per_v":-4.36227e-05,"sandia_c2_per_v":0.000405515,"sandia_c3_per_v":-0.000846426,"source_date":"2023-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.0,"startup_power_w":39.5146,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"communication_protocols":["RS-485","WiFi","4G"],"cooling_method":"Natural cooling","created_at":"2026-11-02T19:07:14.642718+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.161,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"kstar_table_review\":{\"altitude_max_m\":4000,\"display\":\"LCD\",\"held_labels\":\"Number of MPPT / Strings per MPPT / MPPT Voltage Range rows have incompatible units; no reassignment attempted. SPD hero/table disagree.\",\"humidity\":\"0–100%, no condensation\",\"input_current_max_per_mppt_a\":15,\"max_ac_apparent_power_va\":11000,\"model_column\":\"BluE-10KT-M1\",\"nominal_ac_voltage\":\"400 V / 230 V, 3P+N+PE\",\"pdf_page\":14,\"phase_configuration\":\"Three phase / on-grid\",\"printed_page\":26,\"regional_output_condition\":{\"maximum_apparent_power_va\":10000,\"maximum_output_current_a\":14.5,\"standard\":\"C10/11 Synergrid\"},\"short_circuit_current_per_mppt_a\":20,\"source_id\":\"kstar_res_en_v2_2026_20261102T1900\",\"source_limit\":\"Historical OEM specification, no independent compliance/current availability claim\",\"start_voltage_v\":250,\"thdi\":\"<3% at nominal power\",\"topology\":\"Transformerless\",\"weight_bound\":\"strictly less than\",\"weight_upper_bound_kg\":17}}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1900\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T19:07:14.642718+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"BluE-10KT-M1","name":"KSTAR BluE-10KT-M1","notes":"PDF14 exact model column; independently readable electrical/mechanical/environmental values accepted. Mislabelled MPPT rows and conflicting SPD claims held; no automatic correction. Regional10KT apparent-power/current conditions retained.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":10000,"quality_status":"primary_source_extract","record_id":"36b3e4da-3b50-5dbe-90c4-96bae5113983","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1900"],"updated_at":"2026-11-02T19:07:14.642718+00:00","vdc_max_v":1100,"vdc_rated_v":650,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.2732,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-60-TL-PLUS-US-SB-RA-QU {208V}","mppt_max_v":480.0,"mppt_min_v":240.0,"name":"ABB: UNO-DM-60-TL-PLUS-US-SB-RA-QU {208V}","pac_rated_w":6000.0,"pdc_rated_w":6212.88,"quality_status":"reference_library","record_id":"36c68820-9f28-570f-ac21-e07fb3f2f887","sandia_c0_per_w":-2.74483e-06,"sandia_c1_per_v":-2.14278e-05,"sandia_c2_per_v":0.00150977,"sandia_c3_per_v":-0.000167176,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.3,"startup_power_w":26.0106,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":340.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9784,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8M-72-2-US {240V}","mppt_max_v":45.0,"mppt_min_v":30.0,"name":"Enphase Energy Inc: IQ8M-72-2-US {240V}","pac_rated_w":325.0,"pdc_rated_w":336.69,"quality_status":"reference_library","record_id":"36c75d68-247a-565d-bd3f-49bdf1f6b0d9","sandia_c0_per_w":-8.22632e-05,"sandia_c1_per_v":-0.00122886,"sandia_c2_per_v":-0.00228181,"sandia_c3_per_v":-0.063463,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.033,"startup_power_w":1.74113,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":37.5}
{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENSG3DatasheetV1.420260703.pdf","depth_m":0.116,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"ac_output_overvoltage_row_as_printed\":\"III (AC), II (PV)\",\"afci\":\"optional\",\"altitude_derating_above_m\":2000,\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"ISO alarm\"],\"consumption_w\":{\"condition\":\"internal consumption at night\",\"operator\":\"<\",\"value\":1},\"dc_power_label\":\"Max. Recommended DC Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 S3000-G3 column and common technical rows; V1.4 | 2026/07/03\",\"full_load_mppt_voltage_range_v\":[280,450],\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":3300,\"maximum_dc_power_as_reported_w\":4500,\"maximum_input_current_as_reported_a\":20,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":26,\"minimum_input_voltage_v\":null,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"WiFi\",\"GPRS\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"overvoltage_review\":\"Mislabelled row preserved literally; not asserted as an active protection or silently recategorized\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"temperature\"],\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":13,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-3\",\"EN IEC61000-3-2/3\",\"EN IEC61000-6-1/2/4\"],\"grid_or_certification\":[\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068-2-1/2/14/30/64\"],\"safety\":[\"EN62109-1/2\",\"IEC62109-2\",\"BIS IS16169\",\"BIS IS16221-2\"]},\"startup_input_voltage_v\":60,\"thdi_pct\":{\"condition\":\"nominal output\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxsg3_20260703_20261102T1100\"}","height_m":0.22,"insulation_method":"non-isolated","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"S3000-G3","mppt_count":1,"mppt_max_v":480.0,"mppt_min_v":50.0,"name":"S3000-G3","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":14.3,"pac_rated_w":3000.0,"quality_status":"oem_datasheet","record_id":"36ef593c-7729-5fc2-8ec8-7156b351b641","source_date":"2026-07-03","source_release":"V1.4 | 2026/07/03","sources":["foxsg3_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II optional","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":500.0,"vdc_rated_v":360.0,"weight_kg":5.4,"width_m":0.29}
