{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":14.1712,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-42-OUTD-S-US-Z-A {208V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-42-OUTD-S-US-Z-A {208V}","pac_rated_w":4200.0,"pdc_rated_w":4393.08,"quality_status":"reference_library","record_id":"3800eb64-9c4f-5670-bb34-983fd992fca8","sandia_c0_per_w":-4.83327e-06,"sandia_c1_per_v":-2.92472e-06,"sandia_c2_per_v":0.000630428,"sandia_c3_per_v":0.000205787,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":24.6477,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":310.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":65.9927,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 28K-H-US L2 {208V}","mppt_max_v":550.0,"mppt_min_v":340.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 28K-H-US L2 {208V}","pac_rated_w":27823.9,"pdc_rated_w":29366.8,"quality_status":"reference_library","record_id":"3821a27f-15b7-59fa-b3d3-9907796c11f5","sandia_c0_per_w":-2.65526e-07,"sandia_c1_per_v":-1.35619e-05,"sandia_c2_per_v":0.000510001,"sandia_c3_per_v":0.00527978,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.6,"startup_power_w":234.659,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":445.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.4182,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-60-TL-PLUS-US-SB-RA-QU {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-60-TL-PLUS-US-SB-RA-QU {240V}","pac_rated_w":6000.0,"pdc_rated_w":6183.46,"quality_status":"reference_library","record_id":"38315e06-e008-5ff0-bbc1-fa95463a7957","sandia_c0_per_w":-2.12086e-06,"sandia_c1_per_v":-3.7327e-05,"sandia_c2_per_v":0.000644202,"sandia_c3_per_v":-0.00155834,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.3,"startup_power_w":26.377,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.92155,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Solaria Corporation","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solaria PowerXT-400R-PM-AC {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Solaria Corporation: Solaria PowerXT-400R-PM-AC {240V}","pac_rated_w":348.698,"pdc_rated_w":361.323,"quality_status":"reference_library","record_id":"383573e1-696d-551a-bf5c-0749450de1df","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.7478e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QTRON BLK M-G2C1+/AC 440 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QTRON BLK M-G2C1+/AC 440 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"383b8354-b096-55bb-b5dc-772ec6400c3c","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.44379,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG365A1C-A5 {240V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG365A1C-A5 {240V}","pac_rated_w":320.0,"pdc_rated_w":330.533,"quality_status":"reference_library","record_id":"385aa7c0-d33d-5e47-8b96-0a9ac3a9651a","sandia_c0_per_w":-6.48304e-05,"sandia_c1_per_v":1.92052e-05,"sandia_c2_per_v":-0.00396893,"sandia_c3_per_v":-0.0286565,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.16,"startup_power_w":2.38896,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.607,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-76-TL-OUTD-S-US-Z-A {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-76-TL-OUTD-S-US-Z-A {240V}","pac_rated_w":7600.0,"pdc_rated_w":7830.65,"quality_status":"reference_library","record_id":"385d2d4b-9a9c-5b89-a7b4-d2d61ec9ea6f","sandia_c0_per_w":-1.87222e-06,"sandia_c1_per_v":-3.72094e-05,"sandia_c2_per_v":-0.000293145,"sandia_c3_per_v":-0.000417726,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.4,"startup_power_w":35.9449,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"cooling_method":"smart cooling","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-10KTL%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.16,"efficiency_euro_pct":97.3,"efficiency_max_pct":98.1,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[14,28],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG10KTL1, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":15000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":10000,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"G98/G99, RD244，UNE217001, UNE217002, TOR Erzeuger, AS4777, ABNT, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[18.2,36.4],\"start_voltage_v\":80,\"strings_per_mppt_as_reported\":[1,2],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table1_20261102T1257\"}","height_m":0.38,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG10KTL1","mppt_count":2,"mppt_max_v":550,"mppt_min_v":50,"name":"XG10KTL1","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":45.5,"pac_rated_w":10000,"quality_status":"oem_datasheet","record_id":"38983c4c-d817-50c2-88b7-32e4295227b5","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table1_20261102T1257"],"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":66.1599,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M42U_122 {480V}","mppt_max_v":830.0,"mppt_min_v":545.0,"name":"Delta Electronics: M42U_122 {480V}","pac_rated_w":45972.0,"pdc_rated_w":46973.5,"quality_status":"reference_library","record_id":"38b0810b-403b-5b7c-8f28-d182d19653f5","sandia_c0_per_w":-2.46428e-07,"sandia_c1_per_v":-1.30359e-05,"sandia_c2_per_v":-0.00089694,"sandia_c3_per_v":-0.0006876,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.9,"startup_power_w":79.801,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":710.0}
{"certifications":["IEC/EN 61000-6-1/2/3/4","IEC/EN 62109-1/2","IEC 61727","IEC 62116","IEC 61683","EN 50530","AS/NZS 4777.2:2015","VDE-AR-N-4105","DIN VDE0126-1-1","EN 50549-1","UNE 217002","RD 1699:2011","NTS 2.0 (PO12.2)"],"cooling_method":"natural convection","created_at":"2026-11-02T00:03:20.435141+00:00","dc_switch":true,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"plug and play\",\"ac_phases\":3,\"ac_voltage_range_line_v\":[311,478],\"ac_voltage_range_phase_v\":[180,276],\"adjustable_pf\":\"0.8 capacitive to 0.8 inductive\",\"altitude_derating_above_m\":2000,\"apparent_power_exception\":\"Belgium and Germany: 5000 VA; SG7.0RT Australia 6999 VA\",\"connector_max_current_a\":30,\"dc_connector\":\"MC4, max 6 mm2; Evo2 exception above 1000 V\",\"dc_voltage_condition\":\"Standby between 1000 and 1100 V; use MC4 Evo2 rather than MC4 if system may exceed 1000 V\",\"depth_m\":0.195,\"display\":\"LED\",\"grid_frequency_ranges_hz\":{\"50\":[45,55],\"60\":[55,65]},\"interfaces\":[\"WLAN\",\"Ethernet\",\"RS485\",\"DI\",\"DO\"],\"locator\":\"PDF page 2; column SG5.0RT; technical rows and all footnotes\",\"max_altitude_m\":4000,\"maximum_apparent_power_va\":5500,\"maximum_input_current_per_mppt_a\":[12.5,12.5],\"minimum_pv_and_start_voltage_v\":180,\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"nominal_pf\":{\"lower_bound_exclusive\":0.99},\"nominal_power_condition\":\"230 V, 50 Hz; SG7.0RT Australia exception 6999 W and 6999 VA; Belgium/Germany 7000 W/VA\",\"pid_recovery\":true,\"protections\":[\"grid monitoring\",\"DC reverse polarity\",\"AC short circuit\",\"leakage current\",\"DC Type II SPD\",\"AC Type II SPD\",\"AFCI\"],\"recommended_pv_kwp\":7.5,\"relative_humidity_pct\":[0,100],\"revision\":\"Spanish v1.1.3, copyright 2021\",\"short_circuit_current_total_a\":32,\"short_circuit_per_mppt_a\":[16,16],\"standards_status\":\"OEM-listed conformity claims; not independently certified\",\"strings_per_mppt\":[1,1],\"thd_pct\":{\"condition\":\"nominal power\",\"upper_bound_exclusive\":3},\"topology\":\"transformerless\",\"typical_noise_dba\":35}","field_sources_json":"{\"*\":\"sungrow_rt_es_2021_20261102T0000\"}","height_m":0.48,"idc_max_a":25,"ip_rating":"IP65","last_verified_at":"2026-11-02T00:03:20.435141+00:00","manufacturer":"Sungrow Power Supply Co Ltd","model":"SG5.0RT","mounting_type":"wall bracket","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Sungrow SG5.0RT","notes":"Historical Spanish datasheet v1.1.3; country power limits and DC standby/connector conditions retained. No current availability, warranty or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":8.3,"pac_rated_w":5000,"quality_status":"oem_datasheet_reviewed","record_id":"38b81dac-d68d-587a-8a96-68daac7c552f","sources":["sungrow_rt_es_2021_20261102T0000"],"updated_at":"2026-11-02T00:03:20.435141+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":18,"width_m":0.37}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":36.6116,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"STPS27US-20 {208V}","mppt_max_v":980.0,"mppt_min_v":200.0,"name":"SMA America: STPS27US-20 {208V}","pac_rated_w":27000.0,"pdc_rated_w":28374.0,"quality_status":"reference_library","record_id":"38c32093-f44e-50ce-b0b9-7357cae7fc26","sandia_c0_per_w":-1.11544e-06,"sandia_c1_per_v":-3.00093e-05,"sandia_c2_per_v":-0.000387521,"sandia_c3_per_v":-0.000572939,"sources":["sam_cec_inverters_20261031"],"standby_power_w":17.602,"startup_power_w":141.453,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":980.0,"vdc_rated_v":775.0}
{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG1-5KTL-S%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.145,"efficiency_euro_pct":97.3,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG4.2KTL-S, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":6300.0,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":4620,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"IEC/EN 62109-1/2, IEC/EN 61000-6-1/3, EN50549, IEC61727/IEC62116\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26],\"start_voltage_v\":60,\"strings_per_mppt_as_reported\":[1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table0_20261102T1257\"}","height_m":0.25,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG4.2KTL-S","mppt_count":1,"mppt_max_v":550,"mppt_min_v":50,"name":"XG4.2KTL-S","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":21,"pac_rated_w":4200.0,"quality_status":"oem_datasheet","record_id":"38dcb43c-eae2-5813-99d4-d39b3f2b83c3","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table0_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":6,"width_m":0.27}
