{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1287.39,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"DYNAPOWER COMPANY LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS-1500 Gen4 {600V}","mppt_max_v":1500.0,"mppt_min_v":900.0,"name":"DYNAPOWER COMPANY LLC: CPS-1500 Gen4 {600V}","pac_rated_w":1498660.0,"pdc_rated_w":1544870.0,"quality_status":"reference_library","record_id":"390f9b36-6266-59d2-b819-9746cafac142","sandia_c0_per_w":-1.71039e-08,"sandia_c1_per_v":2.01967e-06,"sandia_c2_per_v":0.000436883,"sandia_c3_per_v":0.000596092,"source_date":"2024-03-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1241.0,"startup_power_w":11190.4,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1500.0,"vdc_rated_v":1200.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":35.5283,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-1500-4D-NA {240V}","mppt_max_v":48.0,"mppt_min_v":36.0,"name":"Hoymiles Power Electronics Inc: HMS-1500-4D-NA {240V}","pac_rated_w":1439.0,"pdc_rated_w":1492.19,"quality_status":"reference_library","record_id":"392096e5-d86b-5feb-b398-671256ebb9c2","sandia_c0_per_w":-2.34848e-06,"sandia_c1_per_v":-0.000354019,"sandia_c2_per_v":-0.0918936,"sandia_c3_per_v":-0.356898,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.30443,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":25.0961,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIS-1000-2NA {208V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: MIS-1000-2NA {208V}","pac_rated_w":960.94,"pdc_rated_w":1003.85,"quality_status":"reference_library","record_id":"39324b5e-d987-5329-9f38-a541edf96137","sandia_c0_per_w":-3.12246e-05,"sandia_c1_per_v":-0.000164766,"sandia_c2_per_v":-0.041366,"sandia_c3_per_v":-0.0282734,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.07,"startup_power_w":3.76094,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3399.88,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS3000M {34000V}","mppt_max_v":1200.0,"mppt_min_v":849.0,"name":"Power Electronics: FS3000M {34000V}","pac_rated_w":3109266.0,"pdc_rated_w":3195890.0,"quality_status":"reference_library","record_id":"3947a883-fb77-5074-8bae-4cb406d21ef6","sandia_c0_per_w":-5.2375e-09,"sandia_c1_per_v":9.02061e-07,"sandia_c2_per_v":-7.96816e-07,"sandia_c3_per_v":2.07388e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":6056.0,"startup_power_w":14559.5,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":34500.0,"vdc_max_v":1200.0,"vdc_rated_v":940.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":14.5719,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-50-TL-PLUS-US-SZ-RA {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-50-TL-PLUS-US-SZ-RA {240V}","pac_rated_w":5000.0,"pdc_rated_w":5173.04,"quality_status":"reference_library","record_id":"39552826-ba89-5795-80ad-283a4e13d866","sandia_c0_per_w":-3.03894e-06,"sandia_c1_per_v":-2.64776e-05,"sandia_c2_per_v":0.00125607,"sandia_c3_per_v":-0.000294682,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":30.7995,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"communication_protocols":["RS485"],"cooling_method":"Smart Fan Cooling","created_at":"2026-11-05T23:10:52.192937+00:00","datasheet_url":"https://www.sunways-tech.com/wp-content/uploads/2026/06/05_SWS-Data-Sheet-STT-30-60K_EN-20240423.pdf","dc_switch":true,"depth_m":0.27,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"sunways_specs\":{\"AC_voltage_power_qualifier\":\"Footnote** nationalvoltage values may cause minor ratedvoltage/power variations. No invented marketvoltagevariants.\",\"DCI_native\":\"<0.5%In\",\"DC_inputs_per_MPPT\":[2,2,2,2],\"DC_switch_scope\":\"Integrated\",\"MPPT_efficiency_pct\":99.9,\"PV_current_scope\":\"NativeperMPPTarrays, not summed or perstringinference\",\"THDI_native\":\"<3% at ratedpower\",\"active_apparent_scope\":\"Both explicitly separate source rows; no VA-to-W inference\",\"altitude_derating\":\"Above3000m;4000m not fullpowerguarantee\",\"body_date\":null,\"certification\":\"No exactindependent certificate accepted\",\"dimensions_basis\":\"W*H*D, mm converted to m only\",\"display\":\"OLED & LED\",\"filename_version\":\"20240423; not asserted bodypublicationdate\",\"frequency_range_Hz\":null,\"locator\":\"PDFpage2 literal STT-30KTL column; named parameterrows/shared spans visuallychecked\",\"maximum_PV_power_scope\":\"Maximum PVconfiguration/inputpower, not rated DCconversion power; pdc_rated_w leftnull\",\"maximum_input_current_per_MPPT_A\":[32,32,32,32],\"maximum_input_power_W\":48000,\"maximum_operating_altitude_m\":4000,\"maximum_output_active_power_W\":33000,\"maximum_output_apparent_power_VA\":33000,\"maximum_short_circuit_current_per_MPPT_A\":[40,40,40,40],\"minimum_DC_voltage_V\":null,\"night_consumption_W_bound\":\"<1W; not equality\",\"optional_communications\":[\"WiFi\",\"GPRS\",\"LAN\"],\"power_factor\":\"0.8leading to0.8lagging\",\"protection_integrated\":[\"DCreversepolarity\",\"insulationresistancedetection\",\"surge\",\"overtemperature\",\"residualcurrent\",\"antiislanding\",\"ACshortcircuit\",\"ACovervoltage\"],\"rated_AC_current_A\":43.5,\"rated_AC_frequency_Hz\":[50,60],\"rated_AC_voltage_native\":\"3L/N/PE,380/400V\",\"rated_apparent_power_VA\":30000,\"relative_humidity_pct\":[0,100],\"startup_voltage_V\":180,\"topology\":\"Transformerless\",\"warranty\":\"Unstated, not inferred fromgenericcommercialterms\"}}","field_sources_json":"{\"*\":\"sunways_mid_20261105T2303\"}","height_m":0.4,"ip_rating":"IP66","last_verified_at":"2026-11-05T23:10:52.192937+00:00","manufacturer":"Ningbo Sunways Technologies Co., Ltd.","model":"STT-30KTL","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":180,"name":"Sunways STT-30KTL","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":47.8,"pac_rated_w":30000,"quality_status":"primary_source_extract","record_id":"39766cac-19c9-5844-bb88-f1070d9a536c","sources":["sunways_mid_20261105T2303"],"strings_per_mppt":2,"surge_protection":"Integrated; device type/waveform/rating unstated","updated_at":"2026-11-05T23:10:52.192937+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":42,"width_m":0.6}
{"cooling_method":"Natural","created_at":"2026-11-06T05:09:22.452479+00:00","datasheet_url":"https://pk.fox-ess.com/download/upfiles/EN-T-datasheet-V1.0-20250416.pdf","depth_m":0.1835,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"fox_tm_specs\":{\"AFCI\":\"Optional\",\"DC_voltage_conditions\":{\"maximum_operating_V_for1100Vsystem\":1020,\"maximum_system_V\":1100,\"minimum_input_V\":140,\"nominal_V\":600,\"startup_input_V\":160,\"supply_starting_working_V_footnote\":140},\"MPPT_efficiency_pct\":99.8,\"PV_input_current_vectors_A\":[20,20],\"PV_power_scope\":\"Maximumarrayconfiguration,notratedDCconversion\",\"PV_shortcircuit_current_vectors_A\":[25,25],\"THDi_bound\":\"<3%atratedpower\",\"altitude_as_reported_m\":3000,\"communications\":\"RS485;WiFi/4Goptional\",\"display\":\"LCD,App,Website\",\"full_load_MPPT_range_V\":[140,850],\"humidity_condition\":\"NoCondensation\",\"humidity_pct\":[0,100],\"installation\":\"Wall-mounted\",\"locator\":\"Physicalpage2,literalT4-Mcolumn/namedandmergedrows;footnotes1–2\",\"max_PV_array_configuration_W\":8000,\"maximum_apparent_power_VA\":4400,\"noise_bound_dB\":\"<30\",\"nominal_frequency_native_Hz\":\"50/60,±5\",\"nominal_voltage_native\":\"415/240;400/230;380/220,3L/N/PE\",\"output_current_scope\":\"Perphase asreported,no phasecurrent sum\",\"overvoltage_category\":{\"AC\":\"III\",\"DC\":\"II\"},\"packing_dimensions_WHD_mm\":[454,592,312],\"pollution_degree\":\"PD3(PD2inside)\",\"power_factor\":\"1,adjustable0.8leading..0.8lagging\",\"protections_present\":[\"StringCurrentMonitoring\",\"DCreversepolarity\",\"antiislanding\",\"outputshort\",\"leakagecurrent\",\"insulationresistancedetection\",\"gridreverseconnect\",\"overcurrent\",\"overtemperature\",\"DCswitch\"],\"protective_class\":\"I\",\"rated_apparent_power_VA\":4000,\"rated_output_current_perphase_A\":6.1,\"regional_scope\":\"PakistanOEMlisting; notglobalcertification/availability\",\"source_id\":\"fox_tm_20261106T0502\",\"standby_consumption_bound_W\":\"<3\",\"storage_temperature_C\":[-40,70],\"strings_per_tracker_native\":\"1+1\",\"temperature_derating_starts_C\":45,\"warranty\":\"Not specified; no warrantyyears inferred\"}}","field_sources_json":"{\"*\":\"fox_tm_20261106T0502\"}","height_m":0.45,"insulation_method":"Non-Isolated","ip_rating":"IP65","last_verified_at":"2026-11-06T05:09:22.452479+00:00","manufacturer":"FOXESS CO LTD","model":"T4-M","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"FoxESS T4-M","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":6.4,"pac_rated_w":4000,"quality_status":"primary_source_extract","record_id":"397c4187-0935-57fa-a3c0-986e12de838a","sources":["fox_tm_20261106T0502"],"strings_per_mppt":1,"surge_protection":"Type II (DC) / Type II (AC)","updated_at":"2026-11-06T05:09:22.452479+00:00","vdc_max_v":1100,"weight_kg":17.5,"width_m":0.37}
{"certifications":["EN 62109-1/2","EN 61000-6-1/2/3/4","EN 50438","EN 50549","C10/11","IEC 62116","IEC 61727","RD 1699","RD 413","UNE 206006","UNE 206007","NTS","CEI 0-16","AS 4777.2","NBR 16149","NBR 16150","VDE-AR-N 4105","VDE 0126-1-1"],"connector_type":"PV MC4 / H4 options; AC plug-in","cooling_method":"natural convection","created_at":"2026-11-01T11:18:18.593854+00:00","datasheet_url":"https://de.saj-electric.com/hubfs/Spain%20Datasheet/R6-%283-15K%29-T2-datasheet-ES.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":98.4,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"saj\":{\"ac_connector\":\"plug-in\",\"ac_voltage_ranges_v\":{\"phase_neutral\":[180,280],\"phase_phase\":[312,485]},\"afci\":\"optional\",\"altitude_m\":{\"derating_above\":3000,\"upper_bound\":4000},\"ambiguous_standard_as_printed\":\"CEI O-021; no normalized certification asserted\",\"apparent_output_condition\":\"Under C10/C11 maximum apparent power equals rated active power numerically; see OEM footnote 1\",\"brand\":\"SAJ\",\"communication_interfaces\":[\"RS232 (USB)\",\"RS485 (RJ45)\",\"DRM\"],\"communication_options\":[\"Wi-Fi\",\"Ethernet\",\"4G\"],\"connection\":\"3L+N+PE\",\"dc_start_voltage_v\":180,\"dimension_mapping\":\"Al=height, An=width; third enclosure dimension stored as depth, not module length\",\"display\":\"LED and app\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,65]],\"input_current_per_mppt_a\":[16,16],\"load_monitoring\":\"24/7 optional\",\"maximum_apparent_output_va\":13200,\"maximum_pv_array_power_stc_wp\":18000,\"minimum_dc_voltage_v\":150,\"night_consumption_w\":{\"exclusive_upper_bound\":1},\"noise_dba\":{\"exclusive_upper_bound\":35},\"phase_count\":3,\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":[\"internal overvoltage\",\"DC insulation resistance detection\",\"grid monitoring\",\"GFC monitoring\",\"DCI monitoring\",\"AC short circuit\",\"AC earth detection\",\"DC surge\",\"AC surge\",\"anti-islanding\"],\"rated_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"rated_output_current_a_at_230vac\":17.4,\"short_circuit_current_per_mppt_a\":[19.2,19.2],\"standard_warranty_term\":null,\"standards_status\":\"OEM applicable-standard claims only, not independent certification\",\"temperature_derating_c\":[45,60],\"thdi_pct\":{\"exclusive_upper_bound\":3},\"warranty_options_years\":[5,10,15,20]}}","field_sources_json":"{\"*\":\"saj_t2_pdf_20261101T1106\",\"manufacturer\":\"saj_identity_20261101T1106\",\"market_scope\":\"saj_download_html_20261101T1106\",\"name\":[\"saj_identity_20261101T1106\",\"saj_t2_pdf_20261101T1106\"],\"source_release\":[\"saj_t2_pdf_20261101T1106\",\"saj_download_html_20261101T1106\"]}","height_m":0.391,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T11:26:08.969307+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"Spain / European Spanish datasheet; grid settings and options subject to local requirements","model":"R6-12K-T2","mounting_type":"back panel","mppt_count":2,"mppt_max_v":950.0,"mppt_min_v":160.0,"name":"Guangzhou Sanjing Electric Co Ltd R6-12K-T2","notes":"SAJ brand uses the established Guangzhou Sanjing Electric Co Ltd identity. STC maximum array Wp is not rated DC input power. Apparent VA, per-MPPT currents, optional warranty and network choices remain qualified.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":20,"pac_rated_w":12000.0,"quality_status":"primary_source_extract","record_id":"3980aae0-fac3-5827-8589-534b82b321a7","source_release":"Spanish/Spain sheet, download centre dated 2025-06-11; PDF created 2025-06-10, no printed revision code","sources":["saj_download_html_20261101T1106","saj_identity_20261101T1106","saj_t2_pdf_20261101T1106"],"strings_per_mppt":1,"surge_protection":"integrated AC and DC; class unspecified","updated_at":"2026-11-01T11:26:08.969307+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":15.0,"width_m":0.532}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":33.6628,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo 120-3 208-240 {240V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"Fronius International GmbH: Fronius Symo 120-3 208-240 {240V}","pac_rated_w":12000.0,"pdc_rated_w":12455.2,"quality_status":"reference_library","record_id":"39d0a7bd-c587-5834-9dbd-f50c8ea79585","sandia_c0_per_w":-1.04111e-06,"sandia_c1_per_v":-4.04651e-05,"sandia_c2_per_v":-0.000971043,"sandia_c3_per_v":-0.00175859,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.81,"startup_power_w":32.6128,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.4415,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"General Motors Energy LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"GM Energy Inverter e111 {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"General Motors Energy LLC: GM Energy Inverter e111 {240V}","pac_rated_w":11588.6,"pdc_rated_w":11947.8,"quality_status":"reference_library","record_id":"39dc62de-a636-50ff-b235-5443ac14fb0a","sandia_c0_per_w":-1.70407e-06,"sandia_c1_per_v":-4.99163e-05,"sandia_c2_per_v":-0.0019333,"sandia_c3_per_v":-0.0023664,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.48,"startup_power_w":38.4173,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":32.5022,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EG4 Electronics LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"IV-13000-HYB-AW-FX-xx {208V}","mppt_max_v":440.0,"mppt_min_v":250.0,"name":"EG4 Electronics LLC: IV-13000-HYB-AW-FX-xx {208V}","pac_rated_w":11325.0,"pdc_rated_w":11700.8,"quality_status":"reference_library","record_id":"39e4c158-1ad6-5e1c-8862-6db4271a389f","sandia_c0_per_w":-1.2316e-06,"sandia_c1_per_v":-4.73891e-05,"sandia_c2_per_v":0.00623137,"sandia_c3_per_v":0.00668652,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":31.95,"startup_power_w":27.0526,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":440.0,"vdc_rated_v":360.0}
