{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.78105,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7HS-66-E-ACM-US-NM {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7HS-66-E-ACM-US-NM {240V}","pac_rated_w":384.0,"pdc_rated_w":396.132,"quality_status":"reference_library","record_id":"40085fe1-e3c9-556d-afb5-631a9c7e1d2f","sandia_c0_per_w":-4.9069e-05,"sandia_c1_per_v":-0.000787873,"sandia_c2_per_v":-0.0110577,"sandia_c3_per_v":-0.0643947,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.06,"startup_power_w":1.69476,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.0022,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Cherry Solution Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CMI-600S-WA {208V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Cherry Solution Co Ltd: CMI-600S-WA {208V}","pac_rated_w":608.0,"pdc_rated_w":630.093,"quality_status":"reference_library","record_id":"40268fd8-3999-5a9c-bc2b-b36c161b36fd","sandia_c0_per_w":-2.39392e-06,"sandia_c1_per_v":0.000317364,"sandia_c2_per_v":-0.0711841,"sandia_c3_per_v":0.202925,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":0.863612,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":16.0262,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Center","market_scope":"CEC/SAM reference library; market availability unverified","model":"Essential Hybrid 5 {120V}","mppt_max_v":425.0,"mppt_min_v":200.0,"name":"Power Center: Essential Hybrid 5 {120V}","pac_rated_w":4787.1,"pdc_rated_w":5008.18,"quality_status":"reference_library","record_id":"402fee61-945c-59ea-b160-e6fdfbbcc4c7","sandia_c0_per_w":-5.70296e-06,"sandia_c1_per_v":6.79119e-06,"sandia_c2_per_v":0.00105549,"sandia_c3_per_v":0.000766521,"sources":["sam_cec_inverters_20261031"],"standby_power_w":11.7,"startup_power_w":15.6506,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":120.0,"vdc_max_v":425.0,"vdc_rated_v":312.5}
{"cooling_method":"Fan cooling","created_at":"2026-11-03T01:01:45.938712+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/DS_GT3-4-25KD1,10K_12KDL1.pdf","efficiency_euro_pct":98.2,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"PDF_202610V2\":{\"AFCI\":\"Optional\",\"DC_switch\":\"Optional\",\"MPPT_efficiency_pct\":{\"bound\":\">\",\"value\":99},\"THDi_pct\":{\"bound\":\"<\",\"value\":3},\"apparent_scope\":\"Explicit VA, not active outputW\",\"column\":\"GT3-12KD1\",\"communication_as_reported\":\"RS485(LCD/Meter),4G/Wi-Fi+Bluetooth,DRM\",\"display\":\"LED+APP/LCD optional\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,66]],\"input_current_scope\":\"PerMPPT limits, not per-string\",\"maximum_apparent_output_va\":13200,\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_grid_voltage_options\":\"3/N/PE,220/380V,230/400V\",\"operating_derating_start_c\":45,\"page\":2,\"power_factor\":\">0.99 at rated power;adjustable0.8leading–0.8lagging\",\"protection_claims\":[\"PV current detection\",\"insulation resistor detection\",\"output overcurrent\",\"AC shortcircuit\",\"output overvoltage\",\"anti-islanding\",\"temperature\",\"groundfault\",\"internalovervoltage\",\"inputovercurrent\",\"gridmonitoring\",\"residualcurrentmonitoring\"],\"rated_output_current_a\":17.3,\"short_circuit_current_per_MPPT_A\":[52,26],\"source_id\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"standards_claims\":[\"IEC61727\",\"IEC62116\",\"CQC ABNT NBR16149\",\"ABNT NBR16150\",\"IEC62109-1/2\",\"EN61000-6-1/2/3/4\"],\"standards_scope\":\"OEM claims only, not independent verification\",\"typical_noise_db\":{\"bound\":\"<\",\"value\":30},\"unresolved_conflicts\":{\"dimensions\":{\"pdf_D1_axes\":\"Not explicitly labelled in leftD1 row; no inferred axis mapping\",\"pdf_dimensions_mm\":[530,444,190],\"web_WHD_mm\":[520,420,193]},\"vdc_max_v\":{\"pdf\":1000,\"web\":1100.0}}},\"PV_power_scope\":\"Maximum permitted array peak Wp as reported; no rated inverter DC active power or AC/DC conversion\",\"communication_interfaces_as_reported\":\"RS485 (Meter), Wi-Fi + Bluetooth, DRM\",\"communication_scope\":\"RS485(Meter),Wi-Fi,Bluetooth,DRM interfaces/functions; no Modbus inferred\",\"current_scope\":\"List retained; not per-string current or installed-string count\",\"dimension_axes\":\"W×H×D520×420×193mm\",\"family_claims_not_model_parameters\":{\"AC_output\":\"110%\",\"AFCI\":\"Optional\",\"DC_AC_ratio\":\"150%\",\"export_limitation\":\"Optional\",\"start_up_voltage_v\":160},\"input_current_as_reported\":\"40A+20A\",\"locator\":\"GT3-12KD1 heading / directly following technical table\",\"maximum_PV_array_power_wp\":18000.0,\"missing_detail\":\"Weight,temperature,cooling,protection and electrical conditions now supplied by202610V2PDF; warranty remains unverified.\",\"source_id\":\"livoltek_gt3_d1_page_20261103T0100\",\"strings_per_MPPT_as_reported\":\"2/1\"}","field_sources_json":"{\"*\":\"livoltek_gt3_d1_page_20261103T0100\",\"cooling_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"datasheet_url\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"efficiency_euro_pct\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"extensions_json\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"insulation_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"manufacturer\":\"livoltek_identity_20261103T0100\",\"mppt_count\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_max_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_min_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"source_release\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"surge_protection\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"weight_kg\":\"livoltek_gt3_d1_202610v2_20261103T0100\"}","insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-03T01:10:49.052002+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"GT3-12KD1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"LIVOLTEK GT3-12KD1","notes":"Exact D1 model. Pre-publication source reconciliation withholds conflicting maximum voltage,dimensions and15/17Kefficiency; all original assertions retained in review. PDF-only missing facts retain model/condition scope. No active/apparent conversion, inferred protocol or warranty.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":19.1,"pac_rated_w":12000.0,"product_url":"https://www.livoltek.com/product/grid-tied-inverter-threephase-gt3-4-25kw/","quality_status":"primary_source_extract","record_id":"40377734-c7c2-59cf-81e8-fcc0c9019f08","source_release":"Undated OEM web table +202610V2PDF; disputed values withheld","sources":["livoltek_gt3_d1_202610v2_20261103T0100","livoltek_gt3_d1_page_20261103T0100","livoltek_identity_20261103T0100"],"surge_protection":"AC/DC TypeII","updated_at":"2026-11-03T01:10:49.052002+00:00","vdc_rated_v":650.0,"weight_kg":22}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":213.33,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SG250HX-US {800V}","mppt_max_v":1300.0,"mppt_min_v":860.0,"name":"Sungrow Power Supply Co Ltd: SG250HX-US {800V}","pac_rated_w":226997.0,"pdc_rated_w":230396.0,"quality_status":"reference_library","record_id":"404a8756-e057-51a0-8a75-7efbd3017400","sandia_c0_per_w":-4.38534e-08,"sandia_c1_per_v":-8.57136e-06,"sandia_c2_per_v":-0.000791432,"sandia_c3_per_v":-0.000320827,"source_date":"2021-02-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.21,"startup_power_w":443.342,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":800.0,"vdc_max_v":1300.0,"vdc_rated_v":1080.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.1718,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-1P6K2-4G-US {240V}","mppt_max_v":500.0,"mppt_min_v":300.0,"name":"Ginlong Technologies Co Ltd: Solis-1P6K2-4G-US {240V}","pac_rated_w":6000.0,"pdc_rated_w":6181.83,"quality_status":"reference_library","record_id":"40623546-a417-54e1-921b-d7107319391a","sandia_c0_per_w":-3.42586e-06,"sandia_c1_per_v":-1.01268e-05,"sandia_c2_per_v":0.000108487,"sandia_c3_per_v":0.000172913,"source_date":"2020-09-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.5,"startup_power_w":45.5586,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.96988,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-350-1A-NA {240V}","mppt_max_v":48.0,"mppt_min_v":33.0,"name":"Hoymiles Power Electronics Inc: HMS-350-1A-NA {240V}","pac_rated_w":321.796,"pdc_rated_w":334.735,"quality_status":"reference_library","record_id":"40775ed4-83ea-5b28-8a1a-9ba03a7055a8","sandia_c0_per_w":-4.88806e-05,"sandia_c1_per_v":-3.91637e-05,"sandia_c2_per_v":0.00596992,"sandia_c3_per_v":-0.00346277,"source_date":"2023-04-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.09,"startup_power_w":1.29028,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":41.0434,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SHENZHENMYSMARTENERGYELECTRICCO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"MY-HL15K-P2WB {240V}","mppt_max_v":480.0,"mppt_min_v":202.0,"name":"SHENZHENMYSMARTENERGYELECTRICCO LTD: MY-HL15K-P2WB {240V}","pac_rated_w":15014.8,"pdc_rated_w":15596.5,"quality_status":"reference_library","record_id":"4078ef6b-716f-5dda-87fe-3168b4a655ac","sandia_c0_per_w":-1.2472e-06,"sandia_c1_per_v":-5.40958e-05,"sandia_c2_per_v":-0.00144971,"sandia_c3_per_v":-0.00136986,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.08,"startup_power_w":49.0214,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"cooling_method":"smart cooling","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG50-70KTR%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.26,"efficiency_euro_pct":98.4,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[39,26,39,26],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG50KTRL, shared cells and footnotes\",\"full_load_mppt_voltage_range_v\":[520,850],\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[277,480],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":80000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":55000,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"CEI 0-21,CEI 0-16, C10/C11, VDE 4105, VDE 0124, G99, RD244,\\n                                                                      UNE217001, UNE217002, NC RfG, NRS097-2-1, NB/T 32004, BIS\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[48,32,48,32],\"start_voltage_v\":250,\"strings_per_mppt_as_reported\":[3,2,3,2],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table2_20261102T1257\"}","height_m":0.45,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG50KTRL","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":200,"name":"XG50KTRL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":66.2,"pac_rated_w":50000,"quality_status":"oem_datasheet","record_id":"408b9a92-30f9-5602-ad89-21cb3518ba6f","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table2_20261102T1257"],"surge_protection":"Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":50,"width_m":0.65}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":14.3375,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 50 208-240 Plus {208V}","mppt_max_v":480.0,"mppt_min_v":230.0,"name":"Fronius International GmbH: Primo GEN24 50 208-240 Plus {208V}","pac_rated_w":5006.0,"pdc_rated_w":5161.5,"quality_status":"reference_library","record_id":"408ddb26-65b5-5464-aace-4c53e50b6479","sandia_c0_per_w":-2.4166e-06,"sandia_c1_per_v":-1.29551e-05,"sandia_c2_per_v":-0.000944013,"sandia_c3_per_v":-0.000193859,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":8.2,"startup_power_w":25.7865,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.18426,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8MC-72-2-US {208V}","mppt_max_v":45.0,"mppt_min_v":25.0,"name":"Enphase Energy Inc: IQ8MC-72-2-US {208V}","pac_rated_w":309.0,"pdc_rated_w":321.449,"quality_status":"reference_library","record_id":"40999a96-5447-57a9-b44d-53be3a261987","sandia_c0_per_w":-8.00578e-05,"sandia_c1_per_v":-0.000173812,"sandia_c2_per_v":-0.0198998,"sandia_c3_per_v":-0.0321716,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.35827,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.2001,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB38-1SP-US-40 {208V}","mppt_max_v":480.0,"mppt_min_v":195.0,"name":"SMA America: SB38-1SP-US-40 {208V}","pac_rated_w":3600.0,"pdc_rated_w":3723.05,"quality_status":"reference_library","record_id":"40b36a0b-6d8a-53ae-989f-d0bd1df1c0f3","sandia_c0_per_w":-4.1933e-06,"sandia_c1_per_v":-2.61432e-05,"sandia_c2_per_v":0.00161811,"sandia_c3_per_v":-0.000554213,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.36,"startup_power_w":26.8998,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"certifications":["G99","VDE-AR-N 4105","VDE V 0124","EN 50549-1","VDE 0126","UTE C 15","VFR:2019","RD 1699","RD 244","UNE 206006","UNE 206007-1","CEI 0-21","C10/11","NRS 097-2-1","EIFS 2018.2","IEC 62116","IEC 61727","IEC 60068","IEC 61683","EN 50530","IEC/EN 62109-1/-2","IEC/EN 61000-6-1/-2/-3/-4"],"connector_type":"MC4 (DC)","cooling_method":"intelligent fan cooling","created_at":"2026-11-02T01:06:57.382192+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S5-GR3P%283-20%29K-ES-Flyer-V2%2C0.pdf","dc_switch":true,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"solis\":{\"ac_connector\":\"quick connection plug\",\"communication_interfaces\":{\"optional\":[\"Wi-Fi\",\"GPRS\"],\"standard\":[\"RS485\"]},\"dc_start_voltage_v\":180,\"dimensions_mm_original_order\":[310,563,219],\"dimensions_original_axis_labels\":\"longitud × altura × ancho; width/depth translation not resolved\",\"display\":\"LCD\",\"grid_frequency_hz\":[50,60],\"input_current_per_mppt_a\":[32,32],\"locator\":\"PDF page 2, 20K column; page 1 full model S5-GR3P20K\",\"maximum_active_output_kw\":22,\"maximum_apparent_output_kva\":22,\"maximum_operating_altitude_m\":4000,\"maximum_total_input_strings\":4,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"noise_typical_dba\":{\"operator\":\"<\",\"value\":60},\"nominal_grid_phase_neutral_line_line_v\":[[220,380],[230,400]],\"nominal_output_current_a_in_source_order\":[30.4,28.9],\"nominal_output_current_condition\":\"Source order corresponds to the two nominal grid voltages; not maximum current\",\"power_factor\":{\"adjustable_range\":\"0.8 capacitive to 0.8 inductive\",\"operator\":\">\",\"value\":0.99},\"protections\":{\"afci_2_0\":\"optional\",\"anti_islanding\":true,\"grid_monitoring\":true,\"multipoint_scanning\":true,\"output_overcurrent\":true,\"reverse_dc_polarity\":true,\"short_circuit\":true,\"surge\":true,\"temperature\":true},\"recommended_maximum_pv_kw\":30,\"region\":\"Spanish product publication; no worldwide availability assertion\",\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_a\":[40,40],\"standards_basis\":\"OEM conformity claims in datasheet, not independently verified certificates; no revisions invented\",\"thdi_pct\":{\"operator\":\"<\",\"value\":2}}}","field_sources_json":"{\"*\":\"solis_s5_gr3p_es_v20_20261102T0058\"}","height_m":0.563,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T01:06:57.382192+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S5-GR3P20K","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Solis S5-GR3P20K","notes":"Exact model and model-specific table reviewed. Recommended PV array power is not active inverter DC power. AFCI optional per technical table despite general cover claim. Bounds, AC currents and ambiguous dimensional labels retained in extensions; no warranty or communications protocol inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":31.8,"pac_rated_w":20000,"quality_status":"primary_source_extract","record_id":"40c36a03-80d4-5acc-aa76-a86848a541d8","source_release":"ES-Flyer V2.0 (undated)","sources":["solis_s5_gr3p_es_v20_20261102T0058"],"updated_at":"2026-11-02T01:06:57.382192+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":20.8}
{"certifications":["IEC/EN 61000-6-1/2/3/4","IEC/EN 62109-1/2","IEC 61727","IEC 62116","IEC 61683","EN 50530","AS/NZS 4777.2:2015","VDE-AR-N-4105","DIN VDE0126-1-1","EN 50549-1","UNE 217002","RD 1699:2011","NTS 2.0 (PO12.2)"],"cooling_method":"natural convection","created_at":"2026-11-02T00:03:20.435141+00:00","dc_switch":true,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"plug and play\",\"ac_phases\":3,\"ac_voltage_range_line_v\":[311,478],\"ac_voltage_range_phase_v\":[180,276],\"adjustable_pf\":\"0.8 capacitive to 0.8 inductive\",\"altitude_derating_above_m\":2000,\"apparent_power_exception\":\"Belgium and Germany: 10000 VA; SG7.0RT Australia 6999 VA\",\"connector_max_current_a\":30,\"dc_connector\":\"MC4, max 6 mm2; Evo2 exception above 1000 V\",\"dc_voltage_condition\":\"Standby between 1000 and 1100 V; use MC4 Evo2 rather than MC4 if system may exceed 1000 V\",\"depth_m\":0.195,\"display\":\"LED\",\"grid_frequency_ranges_hz\":{\"50\":[45,55],\"60\":[55,65]},\"interfaces\":[\"WLAN\",\"Ethernet\",\"RS485\",\"DI\",\"DO\"],\"locator\":\"PDF page 2; column SG10RT; technical rows and all footnotes\",\"max_altitude_m\":4000,\"maximum_apparent_power_va\":11000,\"maximum_input_current_per_mppt_a\":[25,12.5],\"minimum_pv_and_start_voltage_v\":180,\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"nominal_pf\":{\"lower_bound_exclusive\":0.99},\"nominal_power_condition\":\"230 V, 50 Hz; SG7.0RT Australia exception 6999 W and 6999 VA; Belgium/Germany 7000 W/VA\",\"pid_recovery\":true,\"protections\":[\"grid monitoring\",\"DC reverse polarity\",\"AC short circuit\",\"leakage current\",\"DC Type II SPD\",\"AC Type II SPD\",\"AFCI\"],\"recommended_pv_kwp\":15,\"relative_humidity_pct\":[0,100],\"revision\":\"Spanish v1.1.3, copyright 2021\",\"short_circuit_current_total_a\":48,\"short_circuit_per_mppt_a\":[32,16],\"standards_status\":\"OEM-listed conformity claims; not independently certified\",\"strings_per_mppt\":[2,1],\"thd_pct\":{\"condition\":\"nominal power\",\"upper_bound_exclusive\":3},\"topology\":\"transformerless\",\"typical_noise_dba\":35}","field_sources_json":"{\"*\":\"sungrow_rt_es_2021_20261102T0000\"}","height_m":0.48,"idc_max_a":37.5,"ip_rating":"IP65","last_verified_at":"2026-11-02T00:03:20.435141+00:00","manufacturer":"Sungrow Power Supply Co Ltd","model":"SG10RT","mounting_type":"wall bracket","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Sungrow SG10RT","notes":"Historical Spanish datasheet v1.1.3; country power limits and DC standby/connector conditions retained. No current availability, warranty or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":16.7,"pac_rated_w":10000,"quality_status":"oem_datasheet_reviewed","record_id":"40cdda9f-29ea-5c79-afff-92ff4e0cfdf0","sources":["sungrow_rt_es_2021_20261102T0000"],"updated_at":"2026-11-02T00:03:20.435141+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":18,"width_m":0.37}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.7424,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB70-1SP-US-40 {208V}","mppt_max_v":480.0,"mppt_min_v":245.0,"name":"SMA America: SB70-1SP-US-40 {208V}","pac_rated_w":6920.0,"pdc_rated_w":7205.99,"quality_status":"reference_library","record_id":"40cf29b0-2ef3-5ad8-89bc-a1c217bc46b2","sandia_c0_per_w":-2.70645e-06,"sandia_c1_per_v":-2.96344e-05,"sandia_c2_per_v":0.00108581,"sandia_c3_per_v":-0.002042,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.37,"startup_power_w":20.768,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
