{"communication_protocols":["Wi-Fi","RS485","PLC"],"cooling_method":"Smart air cooling","created_at":"2026-11-04T19:12:29.228920+00:00","datasheet_url":"https://en.hopewind.com/bocupload/2026/10/15/17920478133755q6ko4.pdf","dc_switch":true,"depth_m":0.385,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"hopewind_exact_datasheet_context\":{\"ac_connection\":\"OT / DT / DTL terminal; recommended95–240mm2, maximum400mm2\",\"altitude_max_m\":4000,\"apparent_power_qualification\":\"Maximum kVA is not active kW and is not converted to pac_rated_w\",\"certification_qualification\":\"OEM standard-family claims only; exact certificate/part/year/market validity not independently examined\",\"dc_connection\":{\"cable_cross_section_mm2\":[4,6],\"type\":\"DC connector\"},\"dc_inputs_scope\":\"Source layout retained; no total input/string count inferred from slash or multiplication notation\",\"dimensions_source\":{\"order\":\"W×H×D\",\"values_mm\":[1132,847,385]},\"display\":\"LED indicator + APP\",\"frequency_hz\":[50,60],\"humidity_condition\":\"non-condensing\",\"humidity_relative_pct\":[0,100],\"included_protection_claims\":[\"PV reverse polarity\",\"insulation impedance detection\",\"residual leakage detection\",\"PV string connection detection\",\"DC/AC terminal temperature detection\",\"anti-islanding\",\"zero export\",\"overcurrent/short circuit\",\"AFCI\",\"I/V curve scanning\",\"SVG/PID\"],\"maximum_output_apparent_power_kva\":137.5,\"mppt_full_load_range_v\":[550,850],\"native_dc_inputs_layout\":\"4×6\",\"operating_voltage_range_v\":[300,520],\"optional_features\":[\"C5 corrosion protection\",\"RSD rapid-shutdown device\"],\"output_current_scope\":\"Three-phase output line current as printed; no sum across phases\",\"per_mppt_input_current_a_as_printed\":[65,65,65,65,65,65],\"per_mppt_short_circuit_current_a_as_printed\":[97.5,97.5,97.5,97.5,97.5,97.5],\"power_factor_adjustable\":{\"lagging\":0.8,\"leading\":0.8},\"rated_output_current_a\":180.4,\"rated_output_voltage_native\":\"400 V (3W + N + PE)\",\"source_locator\":{\"model_column\":\"HSNV125K-G01\",\"physical_page\":2,\"table\":\"PARAMETERS\",\"version\":\"V3.0\"},\"starting_voltage_v\":200,\"storage_temperature_c\":[-40,70],\"temperature_derating_above_c\":45,\"thdi\":{\"condition\":\"test condition not further specified\",\"operator\":\"<\",\"value_pct\":3},\"warranty\":\"Not specified by these exact datasheets; no warranty years inferred\",\"weight_bound\":{\"operator\":\"<=\",\"value_kg\":110}}}","field_sources_json":"{\"communication_protocols\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"cooling_method\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"datasheet_url\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"dc_switch\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"depth_m\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"efficiency_euro_pct\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"efficiency_max_pct\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"extensions_json\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"height_m\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"insulation_method\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"ip_rating\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"manufacturer\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"model\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"mppt_count\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"mppt_max_v\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"mppt_min_v\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"name\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"operating_temperature_max_c\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"operating_temperature_min_c\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"output_current_max_a\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"pac_rated_w\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"source_release\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"surge_protection\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"technology\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"vac_rated_v\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"vdc_max_v\":\"hopewind_hopewind_125_150_V30_20261104T1900\",\"width_m\":\"hopewind_hopewind_125_150_V30_20261104T1900\"}","height_m":0.847,"insulation_method":"Transformerless","ip_rating":"IP66","last_verified_at":"2026-11-04T19:12:29.228920+00:00","manufacturer":"Shenzhen Hopewind Electric Co., Ltd.","model":"HSNV125K-G01","mppt_count":6,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"Shenzhen Hopewind Electric Co., Ltd. HSNV125K-G01","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":198.5,"pac_rated_w":125000.0,"quality_status":"reviewed_primary_source","record_id":"420ac75d-7e1f-56f4-84ac-3cc6e5194403","source_release":"V3.0","sources":["hopewind_hopewind_125_150_V30_20261104T1900"],"surge_protection":"DC type II / AC type II","technology":"PV grid-tied inverter","updated_at":"2026-11-04T19:12:29.228920+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"width_m":1.132}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":28.5888,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Univix Power Solutions","market_scope":"CEC/SAM reference library; market availability unverified","model":"UVX10KLNA {240V}","mppt_max_v":430.0,"mppt_min_v":280.0,"name":"Univix Power Solutions: UVX10KLNA {240V}","pac_rated_w":10000.0,"pdc_rated_w":10292.0,"quality_status":"reference_library","record_id":"42248190-6597-5c44-b8d8-2d7297dfdedc","sandia_c0_per_w":-1.26033e-06,"sandia_c1_per_v":-2.02581e-05,"sandia_c2_per_v":-5.21533e-05,"sandia_c3_per_v":-0.000766056,"sources":["sam_cec_inverters_20261031"],"standby_power_w":33.64,"startup_power_w":51.9686,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":35.436,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-1200-LV {120V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-1200-LV {120V}","pac_rated_w":1193.5,"pdc_rated_w":1240.26,"quality_status":"reference_library","record_id":"42358ad5-211d-5fbd-ad74-7f30bf7b4ff2","sandia_c0_per_w":-2.1341e-05,"sandia_c1_per_v":-9.38384e-05,"sandia_c2_per_v":0.00847376,"sandia_c3_per_v":-0.0055602,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":13.6,"startup_power_w":7.22985,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":120.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"certifications":["EN 62109-1/2","EN 61000-6-1/2/3/4","EN 50438","EN 50549","C10/11","IEC 62116","IEC 61727","RD 1699","RD 413","UNE 206006","UNE 206007","NTS","CEI 0-16","AS 4777.2","NBR 16149","NBR 16150","VDE-AR-N 4105","VDE 0126-1-1"],"connector_type":"PV MC4 / H4 options; AC plug-in","cooling_method":"natural convection","created_at":"2026-11-01T11:18:18.593854+00:00","datasheet_url":"https://de.saj-electric.com/hubfs/Spain%20Datasheet/R6-%283-15K%29-T2-datasheet-ES.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"saj\":{\"ac_connector\":\"plug-in\",\"ac_voltage_ranges_v\":{\"phase_neutral\":[180,280],\"phase_phase\":[312,485]},\"afci\":\"optional\",\"altitude_m\":{\"derating_above\":3000,\"upper_bound\":4000},\"ambiguous_standard_as_printed\":\"CEI O-021; no normalized certification asserted\",\"apparent_output_condition\":\"Under C10/C11 maximum apparent power equals rated active power numerically; see OEM footnote 1\",\"brand\":\"SAJ\",\"communication_interfaces\":[\"RS232 (USB)\",\"RS485 (RJ45)\",\"DRM\"],\"communication_options\":[\"Wi-Fi\",\"Ethernet\",\"4G\"],\"connection\":\"3L+N+PE\",\"dc_start_voltage_v\":180,\"dimension_mapping\":\"Al=height, An=width; third enclosure dimension stored as depth, not module length\",\"display\":\"LED and app\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,65]],\"input_current_per_mppt_a\":[16,16],\"load_monitoring\":\"24/7 optional\",\"maximum_apparent_output_va\":3300,\"maximum_pv_array_power_stc_wp\":4500,\"minimum_dc_voltage_v\":150,\"night_consumption_w\":{\"exclusive_upper_bound\":1},\"noise_dba\":{\"exclusive_upper_bound\":35},\"phase_count\":3,\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":[\"internal overvoltage\",\"DC insulation resistance detection\",\"grid monitoring\",\"GFC monitoring\",\"DCI monitoring\",\"AC short circuit\",\"AC earth detection\",\"DC surge\",\"AC surge\",\"anti-islanding\"],\"rated_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"rated_output_current_a_at_230vac\":4.4,\"short_circuit_current_per_mppt_a\":[19.2,19.2],\"standard_warranty_term\":null,\"standards_status\":\"OEM applicable-standard claims only, not independent certification\",\"temperature_derating_c\":[45,60],\"thdi_pct\":{\"exclusive_upper_bound\":3},\"warranty_options_years\":[5,10,15,20]}}","field_sources_json":"{\"*\":\"saj_t2_pdf_20261101T1106\",\"manufacturer\":\"saj_identity_20261101T1106\",\"market_scope\":\"saj_download_html_20261101T1106\",\"name\":[\"saj_identity_20261101T1106\",\"saj_t2_pdf_20261101T1106\"],\"source_release\":[\"saj_t2_pdf_20261101T1106\",\"saj_download_html_20261101T1106\"]}","height_m":0.391,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T11:26:08.969307+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"Spain / European Spanish datasheet; grid settings and options subject to local requirements","model":"R6-3K-T2","mounting_type":"back panel","mppt_count":2,"mppt_max_v":950.0,"mppt_min_v":160.0,"name":"Guangzhou Sanjing Electric Co Ltd R6-3K-T2","notes":"SAJ brand uses the established Guangzhou Sanjing Electric Co Ltd identity. STC maximum array Wp is not rated DC input power. Apparent VA, per-MPPT currents, optional warranty and network choices remain qualified.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":5,"pac_rated_w":3000.0,"quality_status":"primary_source_extract","record_id":"4280ae5a-66d8-5acd-b379-cf16201b29ea","source_release":"Spanish/Spain sheet, download centre dated 2025-06-11; PDF created 2025-06-10, no printed revision code","sources":["saj_download_html_20261101T1106","saj_identity_20261101T1106","saj_t2_pdf_20261101T1106"],"strings_per_mppt":1,"surge_protection":"integrated AC and DC; class unspecified","updated_at":"2026-11-01T11:26:08.969307+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":15.0,"width_m":0.532}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.0667,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Afore New Energy Technology (Shanghai) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"AF46K-DH {240V}","mppt_max_v":480.0,"mppt_min_v":170.0,"name":"Afore New Energy Technology (Shanghai) Co Ltd: AF46K-DH {240V}","pac_rated_w":4600.0,"pdc_rated_w":4704.01,"quality_status":"reference_library","record_id":"4285853f-3a61-5295-a002-24b9029c1d5b","sandia_c0_per_w":1.83058e-06,"sandia_c1_per_v":-4.80053e-06,"sandia_c2_per_v":-0.00065533,"sandia_c3_per_v":-0.00159696,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.55,"startup_power_w":32.2083,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.1478,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QVOLT A38SX {240V}","mppt_max_v":450.0,"mppt_min_v":75.6,"name":"Qcells North America: QVOLT A38SX {240V}","pac_rated_w":3810.0,"pdc_rated_w":3980.85,"quality_status":"reference_library","record_id":"428bf6f4-9bc0-5488-aaa0-73a9ec5f9218","sandia_c0_per_w":-4.72445e-06,"sandia_c1_per_v":-0.000100415,"sandia_c2_per_v":0.00125403,"sandia_c3_per_v":-0.00149334,"source_date":"2024-06-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.2,"startup_power_w":40.8341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":262.8}
{"communication_protocols":["RS-485","Wi-Fi","GSM"],"cooling_method":"Smart cooling","created_at":"2026-11-04T15:13:59.790879+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/on-grid-solar-inverter-catalogue.pdf","dc_switch":true,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"statcon_exact_table\":{\"DC_injection_label_hold\":\"Source labels row(mA),value<0.5%; no unit conversion\",\"MPPT_efficiency_pct\":{\"lower_exclusive\":99},\"altitude_without_derating_m\":4000,\"current_pairs\":\"Preserve slash alternatives; voltage/current pairing not inferred\",\"current_voltage_consistency_hold\":null,\"dimension_unit_hold\":\"W/H/D table omits unit; values not converted to metres\",\"dimensions_W_H_D_native\":[700,575,297],\"display\":\"LCD240x160\",\"grid_THD_pct\":{\"upper_exclusive\":3},\"grid_frequency_Hz\":50,\"grid_frequency_range_Hz\":[47.5,52.5],\"grid_voltage_native\":\"3L/N/PE,230/400V\",\"humidity_pct\":[0,100],\"locator\":\"PDF physical page9; Model No.=Thunder60K; same-column labelled rows and visually verified spanning cells\",\"max_AC_power_W\":66000,\"max_PV_input_W_not_rated_DC\":78000,\"max_input_current_A_native\":\"40+40+40+40\",\"max_output_current_A_native\":\"100/95.7\",\"max_short_circuit_A_native\":\"60+60+60+60\",\"night_consumption_W\":{\"upper_exclusive\":1},\"phase_count\":3,\"power_factor\":\"0.8leading to0.8lagging\",\"protections\":[\"DC reverse polarity\",\"AC short circuit\",\"AC overcurrent\",\"output overvoltage\",\"insulation resistance\",\"ground fault\",\"anti-islanding\",\"temperature\"],\"source_scope\":\"India-market OEM catalogue edition18October2026, not current production or independent certification approval\",\"start_voltage_V\":250,\"temperature_derating_above_C\":45,\"topology\":\"Transformerless\",\"typical_noise_dB_upper_inclusive\":50,\"warranty_claim\":\"96Months/8Year**; footnote unresolved, no unconditional canonical warranty\"}}","field_sources_json":"{\"*\":\"statcon_gti_v4_20261018_20261104T1500\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T15:13:59.790879+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact October2026 catalogue edition","model":"Thunder60K","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":250,"name":"Statcon Energiaa Thunder60K","operating_temperature_max_c":65,"operating_temperature_min_c":-25,"pac_rated_w":60000,"product_url":"https://www.energiaa.in/support/downloads/","quality_status":"oem_datasheet_reviewed","record_id":"42bc6c48-19c8-51cd-8bc9-f6b37c003cc5","sources":["statcon_gti_v4_20261018_20261104T1500"],"strings_per_mppt":3,"surge_protection":"DC Type II / AC Type II","updated_at":"2026-11-04T15:13:59.790879+00:00","vdc_max_v":1100,"weight_kg":63}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-800N {240V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HM-800N {240V}","pac_rated_w":767.0,"pdc_rated_w":795.035,"quality_status":"reference_library","record_id":"42cc24ae-995f-5684-a8fe-a00eeb3a612f","sandia_c0_per_w":-5.42142e-06,"sandia_c1_per_v":-0.000302424,"sandia_c2_per_v":-0.0766967,"sandia_c3_per_v":-0.26529,"source_date":"2023-04-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":1.43228,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"connector_type":"MC4/D4","cooling_method":"Natural convection","created_at":"2026-11-05T04:11:17.835371+00:00","datasheet_url":"https://www.saj-electric.com/hubfs/Europe%20Region%204%20document/Datasheet/Residential/H2-(3-6K)-S2-datasheet-EN-BEU.pdf","depth_m":0.1935,"efficiency_euro_pct":97.0,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"OEM_brand\":\"SAJ\",\"PV_start_voltage_V\":100,\"altitude_power_derating_above_m\":3000,\"altitude_upper_bound_m\":4000,\"backup_max_apparent_power_VA\":3680,\"backup_max_current_A\":16.7,\"backup_peak_apparent_power_VA\":4200,\"backup_peak_duration_s\":60,\"backup_voltage_THD_at_linear_load_pct_upper_exclusive\":3,\"battery\":{\"chemistry\":\"LiFePO4\",\"max_charge_A\":30,\"max_discharge_A\":30,\"voltage_range_V\":[85,450]},\"communications_as_reported\":\"Wi-Fi/Ethernet/4G(optional); no unsupported protocol or built-in availability inferred\",\"display\":\"LED+APP\",\"duplicate_PDF_page_not_counted\":true,\"frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_current_THD_pct_upper_exclusive\":3,\"grid_frequency_Hz\":[50,60],\"grid_max_apparent_power_VA\":3680,\"grid_max_input_current_A_at_230Vac\":32,\"grid_rated_output_current_A_at_230Vac\":16,\"grid_voltage_phase_neutral_line_line_as_reported\":\"L+N+PE, 220,230,240 V; range180–280 V\",\"humidity_condition\":\"Non-condensing\",\"max_DC_current_per_MPPT_A\":[16,16],\"max_DC_short_circuit_current_per_MPPT_A\":[19.2,19.2],\"max_PV_array_power_Wp_at_STC_upper_bound\":5400,\"noise_dBA_upper_exclusive\":25,\"power_factor_range_as_reported\":\"0.8 leading to0.8 lagging\",\"protections\":{\"AC_short_circuit\":\"Integrated\",\"AC_surge\":\"Integrated\",\"AFCI\":\"Optional\",\"DC_surge\":\"Integrated\",\"anti_islanding\":\"Integrated\",\"battery_reverse_polarity\":\"Integrated\",\"overload\":\"Integrated\"},\"regional_variants_excluded\":[\"H2-10K-T2-B\",\"H2-25K-T3-BE\",\"H2-30K-T3-DE\"],\"relative_humidity_pct\":[0,100],\"scope\":\"Grid-connected hybrid inverter; rated AC W and maximum apparent VA kept separate\",\"standards_as_reported\":[\"EN62109-1/2\",\"EN61000-6-2/4\",\"EN50438\",\"EN50549\",\"C10/11\",\"IEC62116\",\"IEC61727\",\"RD1699\",\"RD413\",\"UNE206006\",\"UNE206007\",\"NTS\",\"CEI0-16\",\"CEI0-21\",\"AS4777.2\",\"NBR16149\",\"NBR16150\",\"VDE-AR-N4105\",\"VDE0126-1-1\"],\"standards_scope\":\"OEM Standard table list; claims only, no independent certification verified\",\"temperature_derating_C\":[45,60],\"warranty_claim_scope\":\"Generic Warranty[Year] table entry; product/performance terms and exclusions not specified\",\"warranty_claim_years\":10}","field_sources_json":"{\"connector_type\":\"saj_h2_1_20261105T0400\",\"cooling_method\":\"saj_h2_1_20261105T0400\",\"datasheet_url\":\"saj_h2_1_20261105T0400\",\"depth_m\":\"saj_h2_1_20261105T0400\",\"efficiency_euro_pct\":\"saj_h2_1_20261105T0400\",\"efficiency_max_pct\":\"saj_h2_1_20261105T0400\",\"extensions_json\":\"saj_h2_1_20261105T0400\",\"height_m\":\"saj_h2_1_20261105T0400\",\"hybrid\":\"saj_h2_1_20261105T0400\",\"insulation_method\":\"saj_h2_1_20261105T0400\",\"ip_rating\":\"saj_h2_1_20261105T0400\",\"manufacturer\":\"saj_h2_1_20261105T0400\",\"model\":\"saj_h2_1_20261105T0400\",\"mppt_count\":\"saj_h2_1_20261105T0400\",\"mppt_max_v\":\"saj_h2_1_20261105T0400\",\"mppt_min_v\":\"saj_h2_1_20261105T0400\",\"name\":\"saj_h2_1_20261105T0400\",\"operating_temperature_max_c\":\"saj_h2_1_20261105T0400\",\"operating_temperature_min_c\":\"saj_h2_1_20261105T0400\",\"output_current_max_a\":\"saj_h2_1_20261105T0400\",\"pac_rated_w\":\"saj_h2_1_20261105T0400\",\"source_release\":\"saj_h2_1_20261105T0400\",\"vdc_max_v\":\"saj_h2_1_20261105T0400\",\"vdc_rated_v\":\"saj_h2_1_20261105T0400\",\"weight_kg\":\"saj_h2_1_20261105T0400\",\"width_m\":\"saj_h2_1_20261105T0400\"}","height_m":0.3855,"hybrid":true,"insulation_method":"Non-isolated","ip_rating":"IP65","last_verified_at":"2026-11-05T04:11:17.835371+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","model":"H2-3.6K-S2","mppt_count":2,"mppt_max_v":500.0,"mppt_min_v":90.0,"name":"SAJ H2-3.6K-S2","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":16.7,"pac_rated_w":3680.0,"quality_status":"reviewed_primary_source","record_id":"42d67b76-2a4d-5145-a544-79c169afb77e","source_release":"Undated OEM PDF; historical technical specification, not current availability","sources":["saj_h2_1_20261105T0400"],"updated_at":"2026-11-05T04:11:17.835371+00:00","vdc_max_v":550.0,"vdc_rated_v":360.0,"weight_kg":17.6,"width_m":0.499}
{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG1-5KTL-S%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.13,"efficiency_euro_pct":97,"efficiency_max_pct":97.3,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG2.5KTL-S, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":3750.0,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":2750,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"IEC/EN 62109-1/2, IEC/EN 61000-6-1/3, EN50549, IEC61727/IEC62116\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26],\"start_voltage_v\":60,\"strings_per_mppt_as_reported\":[1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table0_20261102T1257\"}","height_m":0.25,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG2.5KTL-S","mppt_count":1,"mppt_max_v":550,"mppt_min_v":50,"name":"XG2.5KTL-S","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":12.5,"pac_rated_w":2500.0,"quality_status":"oem_datasheet","record_id":"42e497f4-ea7c-54b6-ab8b-d88ab46f017a","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table0_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":6,"width_m":0.27}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":21.725,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen SOSEN Innovation Technology CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SSE-HL8K-P2US {240V}","mppt_max_v":480.0,"mppt_min_v":108.0,"name":"Shenzhen SOSEN Innovation Technology CoLtd: SSE-HL8K-P2US {240V}","pac_rated_w":7981.39,"pdc_rated_w":8255.49,"quality_status":"reference_library","record_id":"42e5cc43-a6ac-515d-9c48-6187c49edab1","sandia_c0_per_w":-1.52067e-06,"sandia_c1_per_v":-7.70681e-05,"sandia_c2_per_v":-0.000266767,"sandia_c3_per_v":-0.00307047,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.39,"startup_power_w":51.452,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
