{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENFG2DatasheetV2.020260703.pdf","depth_m":0.148,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"active_output_power_note\":\"Table labels rated output apparent VA; no conversion to active W\",\"afci\":\"optional\",\"battery_ready_claim\":\"Cover: external Fox ESS charge controller required; no battery input specs assigned\",\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"DRM\"],\"consumption_w\":{\"condition\":\"standby\",\"operator\":\"<\",\"value\":1},\"country_of_manufacture\":\"China\",\"dc_power_label\":\"Max. Input Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 F3000-G2 column and common technical rows; V2.0 | 2026/07/03\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":3300,\"maximum_dc_power_as_reported_w\":4500,\"maximum_input_current_as_reported_a\":14,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":18,\"minimum_input_voltage_v\":80,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"LAN\",\"WiFi\",\"GPRS\",\"4G\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"PV string current monitoring\",\"AC overvoltage\"],\"rated_apparent_output_va\":3000,\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":13,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-1/2/3/4\"],\"grid_or_certification\":[\"AS/NZS4777.2\",\"CEI0-21\"],\"safety\":[\"EN/IEC62109-1/2\"]},\"startup_input_voltage_v\":120,\"thdi_pct\":{\"condition\":\"condition not specified in table\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxf_20260703_20261102T1100\"}","height_m":0.453,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"F3000-G2","mppt_count":2,"mppt_max_v":550.0,"mppt_min_v":80.0,"name":"F3000-G2","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":14.3,"quality_status":"oem_datasheet","record_id":"4512b4d0-8551-5b48-85bd-4637f2f717d0","source_date":"2026-07-03","source_release":"V2.0 | 2026/07/03","sources":["foxf_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":600.0,"vdc_rated_v":360.0,"weight_kg":14.8,"width_m":0.402}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":19.4956,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"A1-Hybrid-70-US {240V}","mppt_max_v":425.0,"mppt_min_v":290.0,"name":"SolaX Power Network Technology (Zhe jiang) Co Ltd: A1-Hybrid-70-US {240V}","pac_rated_w":6666.0,"pdc_rated_w":7018.43,"quality_status":"reference_library","record_id":"454e4694-e2d9-56ec-b366-7ba97dab06ef","sandia_c0_per_w":-2.61451e-06,"sandia_c1_per_v":-4.12138e-05,"sandia_c2_per_v":0.00105761,"sandia_c3_per_v":-0.00230985,"sources":["sam_cec_inverters_20261031"],"standby_power_w":25.0,"startup_power_w":76.9232,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":425.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":394.089,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-200100 {630V}","mppt_max_v":1500.0,"mppt_min_v":1034.0,"name":"EPC Power Corp: 50-200100 {630V}","pac_rated_w":491262.0,"pdc_rated_w":499311.0,"quality_status":"reference_library","record_id":"4567524b-d05f-5d39-acb6-c81551042600","sandia_c0_per_w":-2.38846e-08,"sandia_c1_per_v":1.21583e-05,"sandia_c2_per_v":0.00214708,"sandia_c3_per_v":0.000349478,"sources":["sam_cec_inverters_20261031"],"standby_power_w":147.379,"startup_power_w":1515.28,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":630.0,"vdc_max_v":1500.0,"vdc_rated_v":1267.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.4182,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-60-TL-PLUS-US-SB-RA {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-60-TL-PLUS-US-SB-RA {240V}","pac_rated_w":6000.0,"pdc_rated_w":6183.46,"quality_status":"reference_library","record_id":"45714d13-a1d9-5d93-9581-1e93f0373bf4","sandia_c0_per_w":-2.12086e-06,"sandia_c1_per_v":-3.7327e-05,"sandia_c2_per_v":0.000644202,"sandia_c3_per_v":-0.00155834,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.3,"startup_power_w":26.377,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":78.1334,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-50K-US-SW {480V}","mppt_max_v":720.0,"mppt_min_v":580.0,"name":"Ginlong Technologies Co Ltd: Solis-50K-US-SW {480V}","pac_rated_w":50000.0,"pdc_rated_w":50786.7,"quality_status":"reference_library","record_id":"4586b21d-062d-5719-82b4-b52d4f885f92","sandia_c0_per_w":-8.79096e-08,"sandia_c1_per_v":-5.21277e-06,"sandia_c2_per_v":0.00294909,"sandia_c3_per_v":0.00814369,"source_date":"2020-09-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":44.5102,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":720.0,"vdc_rated_v":650.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":361.451,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SHENZHEN CLOU ELECTRONICS CO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"CL430HX-IEC/UL {690V}","mppt_max_v":1500.0,"mppt_min_v":1060.0,"name":"SHENZHEN CLOU ELECTRONICS CO LTD: CL430HX-IEC/UL {690V}","pac_rated_w":473495.0,"pdc_rated_w":481092.0,"quality_status":"reference_library","record_id":"458727bc-a370-5e1f-a280-c3b536e0e65c","sandia_c0_per_w":-2.30695e-08,"sandia_c1_per_v":5.78414e-06,"sandia_c2_per_v":0.000555191,"sandia_c3_per_v":0.000280436,"sources":["sam_cec_inverters_20261031"],"standby_power_w":72.52,"startup_power_w":1439.0,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1331.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QPEAK DUO BLK ML-G10C1+/AC 400 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QPEAK DUO BLK ML-G10C1+/AC 400 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"458e33c2-27bc-5c69-85a2-ffedb228604b","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"source_date":"2026-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":153.534,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVS-166-TL-POWER-MODULE-1-US {800V}","mppt_max_v":1200.0,"mppt_min_v":850.0,"name":"ABB: PVS-166-TL-POWER-MODULE-1-US {800V}","pac_rated_w":165954.0,"pdc_rated_w":168888.0,"quality_status":"reference_library","record_id":"45c4efe4-e510-504b-8940-0a70ce621a12","sandia_c0_per_w":-5.15343e-08,"sandia_c1_per_v":-3.74446e-06,"sandia_c2_per_v":0.000675083,"sandia_c3_per_v":-0.000696019,"source_date":"2020-09-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":12.0,"startup_power_w":493.896,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":800.0,"vdc_max_v":1200.0,"vdc_rated_v":1100.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.78105,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7HS-66-M-ACM-US-RMA {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7HS-66-M-ACM-US-RMA {240V}","pac_rated_w":384.0,"pdc_rated_w":396.132,"quality_status":"reference_library","record_id":"45cef45c-2dc7-5ad6-9641-242a398c5824","sandia_c0_per_w":-4.9069e-05,"sandia_c1_per_v":-0.000787873,"sandia_c2_per_v":-0.0110577,"sandia_c3_per_v":-0.0643947,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.06,"startup_power_w":1.69476,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG370M1K-A6 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG370M1K-A6 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"45f27bb8-4606-5f6f-9785-60696ce4c477","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":56.4504,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-40K-T480GL03-U {480V}","mppt_max_v":850.0,"mppt_min_v":580.0,"name":"CSI Solar Co Ltd: CSI-40K-T480GL03-U {480V}","pac_rated_w":39841.0,"pdc_rated_w":40644.3,"quality_status":"reference_library","record_id":"45f3ed62-4c10-5cd6-80a2-a4a1430fc942","sandia_c0_per_w":-4.54891e-07,"sandia_c1_per_v":1.07183e-05,"sandia_c2_per_v":0.000306405,"sandia_c3_per_v":0.00129958,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.2724,"startup_power_w":107.802,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.4045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE10000H-US {208V}","mppt_max_v":460.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE10000H-US {208V}","pac_rated_w":8694.27,"pdc_rated_w":8849.79,"quality_status":"reference_library","record_id":"45fc744d-b973-5102-b1de-654ec9c6bc1f","sandia_c0_per_w":-1.78747e-06,"sandia_c1_per_v":1.14597e-05,"sandia_c2_per_v":0.00237414,"sandia_c3_per_v":0.000905398,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.71,"startup_power_w":19.7509,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":460.0,"vdc_rated_v":395.0}
