{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":93.1353,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-66K-US-F-LSW {480V}","mppt_max_v":850.0,"mppt_min_v":579.0,"name":"Ginlong Technologies Co Ltd: Solis-66K-US-F-LSW {480V}","pac_rated_w":65926.0,"pdc_rated_w":67057.4,"quality_status":"reference_library","record_id":"470c3575-6189-5657-8c5c-191bfd7de6c8","sandia_c0_per_w":-1.2482e-07,"sandia_c1_per_v":-5.83072e-07,"sandia_c2_per_v":0.000528093,"sandia_c3_per_v":0.000772483,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":103.177,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"communication_protocols":["RS-485","Wi-Fi","GSM"],"connector_type":"MC4","cooling_method":"Natural Convection","created_at":"2026-11-04T15:13:59.790879+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/on-grid-solar-inverter-catalogue.pdf","entity_type":"inverters","extensions_json":"{\"statcon_exact_table\":{\"AC_connection\":\"Connector\",\"MPPT_efficiency_pct\":{\"lower_exclusive\":99.5},\"THDi_native\":\"<3%* or <3%**; footnote unresolved\",\"dimension_unit_hold\":\"W/H/D table omits unit; values not converted to metres\",\"dimensions_W_H_D_native\":[282,275,178],\"display\":\"16x2LCD\",\"grid_frequency_Hz\":50,\"grid_frequency_range_Hz\":[47.5,52.5],\"grid_voltage_range_V\":[180,265],\"humidity_pct\":[0,100],\"locator\":\"PDF physical page5; Model No.=Energiaa X3T; same-column labelled rows and visually verified spanning cells\",\"max_PV_input_W_not_rated_DC\":3600,\"max_apparent_power_VA\":3000,\"max_efficiency_pct\":{\"lower_exclusive\":97.5},\"max_input_A_per_MPPT\":16,\"max_short_circuit_A_per_MPPT\":24,\"night_consumption_W\":{\"upper_exclusive\":1},\"phase_count\":1,\"power_factor\":\"Unity\",\"protections\":[\"grid monitoring\",\"anti-islanding\",\"differential current monitoring\",\"AC short circuit\",\"DC and AC surge\",\"insulation resistance monitoring\",\"export control\"],\"source_scope\":\"India-market OEM catalogue edition18October2026, not current production or independent certification approval\",\"start_voltage_V\":100,\"topology\":\"Transformerless\",\"warranty_claim\":\"96Months/8Year**; footnote unresolved, no unconditional canonical warranty\"}}","field_sources_json":"{\"*\":\"statcon_gti_v4_20261018_20261104T1500\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T15:13:59.790879+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact October2026 catalogue edition","model":"Energiaa X3T","mppt_count":1,"mppt_max_v":450,"mppt_min_v":100,"name":"Statcon Energiaa Energiaa X3T","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":13,"pac_rated_w":3000,"product_url":"https://www.energiaa.in/support/downloads/","quality_status":"oem_datasheet_reviewed","record_id":"471c414a-fe26-5192-a98a-35ee16a87d44","sources":["statcon_gti_v4_20261018_20261104T1500"],"string_current_max_a":16,"strings_per_mppt":1,"surge_protection":"DC and AC surge protection; classes unspecified","updated_at":"2026-11-04T15:13:59.790879+00:00","vac_rated_v":230,"vdc_max_v":450,"vdc_rated_v":380,"weight_kg":7.45}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.4415,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"S12_BDI {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Delta Electronics: S12_BDI {240V}","pac_rated_w":11588.6,"pdc_rated_w":11947.8,"quality_status":"reference_library","record_id":"47302169-249d-5f35-a663-0ca1d852eedf","sandia_c0_per_w":-1.70407e-06,"sandia_c1_per_v":-4.99163e-05,"sandia_c2_per_v":-0.0019333,"sandia_c3_per_v":-0.0023664,"source_date":"2024-08-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":16.48,"startup_power_w":38.4173,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.37558,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ6-60-ACM-US {240V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ6-60-ACM-US {240V}","pac_rated_w":230.0,"pdc_rated_w":236.019,"quality_status":"reference_library","record_id":"4786e7b1-b78b-54bd-be98-e6b06a47c79c","sandia_c0_per_w":-2.19687e-05,"sandia_c1_per_v":-0.000229328,"sandia_c2_per_v":-0.0311339,"sandia_c3_per_v":-0.21359,"source_date":"2021-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":0.986078,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.21377,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8MC-72-M-US {208V}","mppt_max_v":45.0,"mppt_min_v":25.0,"name":"Enphase Energy Inc: IQ8MC-72-M-US {208V}","pac_rated_w":310.0,"pdc_rated_w":322.482,"quality_status":"reference_library","record_id":"478b29da-d153-59a1-87a9-06ac6e967ba6","sandia_c0_per_w":-9.21506e-05,"sandia_c1_per_v":-0.000277781,"sandia_c2_per_v":-0.00830433,"sandia_c3_per_v":-0.0358333,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.027,"startup_power_w":1.82998,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.1748,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW11K4-ES-US20 {240V}","mppt_max_v":500.0,"mppt_min_v":270.0,"name":"GoodWe Technologies Co Ltd: GW11K4-ES-US20 {240V}","pac_rated_w":11379.3,"pdc_rated_w":11768.2,"quality_status":"reference_library","record_id":"478c3fac-2ebc-5458-8287-2543bd7095e5","sandia_c0_per_w":-1.32518e-06,"sandia_c1_per_v":1.45298e-05,"sandia_c2_per_v":-0.000465735,"sandia_c3_per_v":0.00281517,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.62,"startup_power_w":27.6819,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":390.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":51.8803,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Sinexcel Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"PWS2-30P-NA {480V}","mppt_max_v":750.0,"mppt_min_v":355.0,"name":"Shenzhen Sinexcel Electric Co Ltd: PWS2-30P-NA {480V}","pac_rated_w":29907.0,"pdc_rated_w":31128.2,"quality_status":"reference_library","record_id":"47a954f5-8808-55cb-971b-31b8464cf3d1","sandia_c0_per_w":-4.61579e-07,"sandia_c1_per_v":-4.5745e-05,"sandia_c2_per_v":-0.00035557,"sandia_c3_per_v":-0.00233174,"sources":["sam_cec_inverters_20261031"],"standby_power_w":36.02,"startup_power_w":293.214,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":750.0,"vdc_rated_v":600.0}
{"cooling_method":"Temperature-controlled forced cooling","created_at":"2026-11-04T16:01:30.856525+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/hybrid-and-off-grid-solar-inverter-catalogue.pdf","efficiency_max_pct":85,"entity_type":"inverters","extensions_json":"{\"statcon_hybrid_exact_table\":{\"LED_and_display_scope\":\"Power/inverter/solar/grid/battery/trip indications; voltage,current,power,energy,battery state,fault/status observations; model-family display labels, not all optional monitoring interfaces\",\"MPPT_charger_efficiency_pct\":94,\"PV_input_current_A_native\":\"54\",\"PV_input_power_W_not_rated_DC\":6000,\"PV_short_circuit_current_A_native\":\"59\",\"altitude_m\":1000,\"anti_islanding_and_export\":\"OEM states provided with IEC62116/61727 labels; no independent certification eligibility asserted\",\"auto_bypass\":true,\"battery_max_discharge_native\":118,\"battery_nominal_V\":48,\"battery_range_V\":[48,60],\"battery_types\":[\"VRLA\",\"lead-acid\",\"lithium-ion\",\"NiCd\"],\"conditions\":\"Single printed exact model; no invented parallel/phase/optional communication configurations. Output current is nominal, not a maximum. PV limits are not rated DC power.\",\"conversion_efficiency_condition\":\"Max conversion efficiency; power path and laboratory test conditions unspecified. Not MPPT charger efficiency.\",\"grid_input_frequency_range_Hz\":[47.5,50.5],\"grid_input_voltage_range_V\":[184,253],\"grid_rated_input_current_A\":40.8,\"humidity_pct\":{\"condition\":\"noncondensing\",\"upper_inclusive\":95},\"locator\":\"PDF physical page10; exact model BXR-HBD-048-05K 1P-6M1-11-C01; labelled rows and merged cells visually reviewed\",\"maximum_PV_access_power_W\":7500,\"maximum_parallel_PV_strings\":6,\"nominal_apparent_power_kVA\":5,\"operating_temperature_native\":\"0–50 degrees, without derating; Celsius not explicitly printed, scalar withheld\",\"optional_not_standard\":[\"RS485/RS232 data port on request\",\"remote monitoring through GPRS modem;WiFi edition-dependent\"],\"output_frequency_Hz\":50,\"output_nominal_current_A\":21.7,\"output_voltage_tolerance_pct\":2,\"overload_percent_native\":\"101–110/111–120/121–150; >150 immediate trip; time/footnote interpretation held\",\"overvoltage_category_native\":\"VOCII(DC),VOCIII(AC)\",\"phase_count\":1,\"power_factor_native\":\"0.8–unity\",\"protections\":[\"PV reverse polarity and voltage limits\",\"battery voltage limits\",\"grid voltage and frequency limits\",\"load overload and short circuit\",\"system overtemperature\"],\"unit_conflicts_held\":[\"First2maxbattery discharge values printed kVA in A-labelled row\",\"Nominalbattery voltage row labels A but valuesV\",\"Gridimport row labelsW but valueskVA; no activepower conversion\"]}}","field_sources_json":"{\"*\":\"statcon_hybrid_v4_20261018_20261104T1600\"}","hybrid":true,"insulation_method":"Isolation topology as stated","ip_rating":"IP54","last_verified_at":"2026-11-04T16:01:30.856525+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact18October2026 edition","model":"BXR-HBD-048-05K 1P-6M1-11-C01","mppt_count":1,"mppt_max_v":160,"mppt_min_v":75,"name":"Statcon Energiaa BXR-HBD-048-05K 1P-6M1-11-C01","quality_status":"oem_datasheet_reviewed","record_id":"47b33811-1ffc-5d3b-875c-08aad4e4b474","source_release":"CAT/HBD/V4.0/181026","sources":["statcon_hybrid_v4_20261018_20261104T1600"],"updated_at":"2026-11-04T16:01:30.856525+00:00","vac_rated_v":230,"vdc_max_v":190}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.47245,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG365M1K-A6 {240V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG365M1K-A6 {240V}","pac_rated_w":321.0,"pdc_rated_w":331.536,"quality_status":"reference_library","record_id":"47da1876-e6e2-5f2e-909c-15f97b6e5ee4","sandia_c0_per_w":-6.16107e-05,"sandia_c1_per_v":2.14005e-05,"sandia_c2_per_v":-0.0059188,"sandia_c3_per_v":-0.0362561,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.15,"startup_power_w":2.26825,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.1477,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"RHI-1P10K-HVES-5G {240V}","mppt_max_v":450.0,"mppt_min_v":230.0,"name":"Ginlong Technologies Co Ltd: RHI-1P10K-HVES-5G {240V}","pac_rated_w":10005.0,"pdc_rated_w":10278.7,"quality_status":"reference_library","record_id":"47da9d13-ba69-54a3-a407-28b2064a6a8d","sandia_c0_per_w":-1.64372e-06,"sandia_c1_per_v":-2.82201e-05,"sandia_c2_per_v":-0.00142156,"sandia_c3_per_v":-0.00302157,"source_date":"2020-10-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":46.9903,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":330.0}
{"cooling_method":"Natural convection","created_at":"2026-11-04T10:18:17.872692+00:00","datasheet_url":"https://www.envertec.com/attached/file/datasheet/en/Catalogue-EVT1600SE-EVT1800SE-EVT2000SE(BC01).pdf","depth_m":0.041,"efficiency_max_pct":96.0,"entity_type":"inverters","extensions_json":"{\"envertech_datasheet\":{\"ac_voltage_range_v\":[189,260],\"active_w_locator\":\"Second source physical p2; EVT2000SE column; Power (Max.continuous) (W)\",\"communication_options\":[\"PLCC\",\"Wi-Fi\"],\"compliance_claim_scope\":\"OEM labels, not independently verified certification\",\"compliance_labels\":[\"VDE-AR-N 4105\",\"IEC/EN 61000\",\"IEC/EN 62109-1/2\",\"EN 50549-1/2019\",\"TOR 2019\",\"C10/11:2019\",\"CEI 0-21\",\"UTE C15-712-1:2013\",\"VFR 2019\"],\"dc_operating_voltage_range_v\":[16,60],\"dc_start_voltage_v\":16,\"dimension_axis_order\":\"W x H x D\",\"dimension_mm\":[300,199.5,41],\"field_locators\":{\"cooling_method\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"depth_m\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"efficiency_max_pct\":\"PDF physical p2, EVT2000SE, Efficiency row\",\"height_m\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"insulation_method\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"ip_rating\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"mppt_count\":\"PDF physical p2, EVT2000SE, Input DC row\",\"mppt_max_v\":\"PDF physical p2, EVT2000SE, Input DC row\",\"mppt_min_v\":\"PDF physical p2, EVT2000SE, Input DC row\",\"operating_temperature_max_c\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"operating_temperature_min_c\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"output_current_max_a\":\"PDF physical p2, EVT2000SE, Output AC row\",\"pac_rated_w\":\"Second source physical p2; EVT2000SE column; Power (Max.continuous) (W)\",\"product_warranty_years\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"vdc_max_v\":\"PDF physical p2, EVT2000SE, Input DC row\",\"weight_kg\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\",\"width_m\":\"PDF physical p2, EVT2000SE, Mechanical/environmental/Others or Warranty row\"},\"frequency_ranges_hz\":[[47.5,52.5],[57.5,62.5]],\"input_short_circuit_current_a\":25,\"input_short_circuit_scope\":\"OEM Isc PV absolute maximum; port/aggregate scope not further stated\",\"locator\":\"Physical PDF page 2; EVT2000SE column; Input DC, Output AC, Efficiency, Features and Others rows\",\"maximum_continuous_apparent_output_va\":2000,\"maximum_input_current_a\":20,\"maximum_input_current_scope\":\"per printed input channel\",\"maximum_units_per_branch\":{\"10AWG\":3,\"12AWG\":2},\"mppt_tracking_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"original_bound\":\"<100\",\"original_unit\":\"mW\",\"upper_exclusive\":0.1},\"nominal_ac_voltage_options_v\":[220,230],\"nominal_frequency_options_hz\":[50,60],\"optional_product_warranty_years\":20,\"output_active_power_basis\":\"maximum continuous W as explicitly printed\",\"overvoltage_category\":{\"AC Main\":\"III\",\"PV\":\"II\"},\"power_factor_printed\":\"+/-0.9 adjustable\",\"printed_current_multiplicity\":4,\"protective_class\":\"Class I\",\"relative_humidity_pct\":[0,98],\"total_harmonic_distortion_pct\":{\"upper_exclusive\":3}}}","field_sources_json":"{\"*\":\"envertech_sheet_3_20261104T1000\",\"pac_rated_w\":\"envertech_sheet_4_20261104T1000\"}","height_m":0.1995,"insulation_method":"High frequency isolated","ip_rating":"IP67","last_verified_at":"2026-11-04T10:18:17.872692+00:00","manufacturer":"Envertech","model":"EVT2000SE","mppt_count":4,"mppt_max_v":50.0,"mppt_min_v":22.0,"name":"Envertech EVT2000SE","notes":"Printed exact base model; only shared specifications accepted across shown connector options. No VA-to-W, nominal-voltage selection, inferred input aggregation, certification status or current-availability claim.","operating_temperature_max_c":65.0,"operating_temperature_min_c":-40.0,"output_current_max_a":9.09,"pac_rated_w":2000.0,"product_url":"https://www.envertec.com/services/download/","product_warranty_years":15.0,"quality_status":"oem_datasheet_reviewed","record_id":"47e10faa-b59d-5df3-a2e9-2118ffde033f","source_release":"EN-EVT-2024-V02","sources":["envertech_sheet_3_20261104T1000","envertech_sheet_4_20261104T1000"],"technology":"photovoltaic","updated_at":"2026-11-04T10:18:17.872692+00:00","vdc_max_v":60.0,"weight_kg":4.92,"width_m":0.3}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.21045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-33-TL-PLUS-US-SB-RA {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-33-TL-PLUS-US-SB-RA {208V}","pac_rated_w":3000.0,"pdc_rated_w":3131.55,"quality_status":"reference_library","record_id":"47e6008b-7687-5237-be21-267c172213c9","sandia_c0_per_w":-5.73222e-06,"sandia_c1_per_v":-2.18162e-05,"sandia_c2_per_v":0.000812584,"sandia_c3_per_v":-0.000619687,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.9,"startup_power_w":18.3327,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":340.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":22.7414,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"STP15000TL-US-10 {480V}","mppt_max_v":800.0,"mppt_min_v":300.0,"name":"SMA America: STP15000TL-US-10 {480V}","pac_rated_w":15000.0,"pdc_rated_w":15350.5,"quality_status":"reference_library","record_id":"47e6c101-76a2-519b-b45e-1cde039f682b","sandia_c0_per_w":-5.87211e-07,"sandia_c1_per_v":-3.82472e-05,"sandia_c2_per_v":-0.000300578,"sandia_c3_per_v":-0.00170938,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.79,"startup_power_w":52.4856,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":675.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":84.9267,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVS-60-TL-SC-US {480V}","mppt_max_v":800.0,"mppt_min_v":570.0,"name":"ABB: PVS-60-TL-SC-US {480V}","pac_rated_w":60033.0,"pdc_rated_w":61147.2,"quality_status":"reference_library","record_id":"47eb820c-cc00-5579-8457-396eb95284a3","sandia_c0_per_w":-1.41816e-07,"sandia_c1_per_v":-3.03226e-05,"sandia_c2_per_v":0.0010953,"sandia_c3_per_v":-0.000176618,"source_date":"2020-09-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.9,"startup_power_w":148.792,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.6002,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8HC-72-M-US {240V}","mppt_max_v":45.0,"mppt_min_v":29.5,"name":"Enphase Energy Inc: IQ8HC-72-M-US {240V}","pac_rated_w":378.0,"pdc_rated_w":392.209,"quality_status":"reference_library","record_id":"47f8ebf8-be73-572e-867f-91c5bdd58205","sandia_c0_per_w":-7.38526e-05,"sandia_c1_per_v":-0.000307511,"sandia_c2_per_v":-0.0202514,"sandia_c3_per_v":-0.0427777,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.024,"startup_power_w":2.26539,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":37.0}
