{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.9172,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 9000MTLP-US {208V}","mppt_max_v":550.0,"mppt_min_v":330.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 9000MTLP-US {208V}","pac_rated_w":7864.0,"pdc_rated_w":8120.27,"quality_status":"reference_library","record_id":"480906c0-fa5e-5646-94de-4365101de398","sandia_c0_per_w":-1.77325e-06,"sandia_c1_per_v":-1.95392e-05,"sandia_c2_per_v":0.00154677,"sandia_c3_per_v":-0.000473763,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.3,"startup_power_w":25.6244,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":480.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":40.0273,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP-Envy 15K {208V}","mppt_max_v":440.0,"mppt_min_v":250.0,"name":"Fortress Power LLC: FP-Envy 15K {208V}","pac_rated_w":13899.0,"pdc_rated_w":14409.8,"quality_status":"reference_library","record_id":"4810eebc-c627-5b9e-9802-a0485231437d","sandia_c0_per_w":-1.08973e-06,"sandia_c1_per_v":-5.34221e-05,"sandia_c2_per_v":0.00257429,"sandia_c3_per_v":0.00116755,"source_date":"2026-01-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":29.36,"startup_power_w":39.4771,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":440.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3904.14,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"DWE4150-EV-US {600V}","mppt_max_v":1350.0,"mppt_min_v":875.0,"name":"Delta Electronics: DWE4150-EV-US {600V}","pac_rated_w":4162102.0,"pdc_rated_w":4294550.0,"quality_status":"reference_library","record_id":"483778cb-a4d5-5a44-ab72-9466435b3d5b","sandia_c0_per_w":-5.28044e-09,"sandia_c1_per_v":1.90585e-06,"sandia_c2_per_v":0.000418631,"sandia_c3_per_v":-7.75422e-05,"source_date":"2024-09-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.729,"startup_power_w":20439.0,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1350.0,"vdc_rated_v":1100.0}
{"communication_protocols":["RS-485"],"cooling_method":"Natural Cooling","created_at":"2026-11-02T19:10:12.527900+00:00","datasheet_url":"https://es.kstarnewenergy.com/DOWNLOADS/User%20Manual_BluE-%283-25%29KT-M1_EN_V1.0.pdf","dc_switch":true,"depth_m":0.161,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"kstar_manual_specification\":{\"altitude\":\"4000m, >3000m derating\",\"component_and_grid_standard_scope\":\"OEM reported standards, not independently verified certification.\",\"display\":\"LCD/LED\",\"exact_model_column\":\"BluE-4KT-M1\",\"full_load_mppt_voltage_range_v\":[190,850],\"historical_undated_revision\":true,\"humidity_pct_as_reported\":[0,100],\"max_input_current_per_mppt_a\":15,\"maximum_active_ac_output_w\":4400.0,\"nominal_ac_grid_frequency\":\"50Hz/60Hz\",\"nominal_ac_voltage\":\"400V/230V\",\"pdf_page\":25,\"printed_page\":46,\"protection_table_page\":27,\"pv_short_circuit_current_a\":20,\"rated_apparent_power_va\":4400.0,\"rs485_ports\":2,\"source_id\":\"kstar_blue_3_25_kt_manual_en_v1_20261102T1900\",\"start_voltage_v\":180,\"thdi_pct_as_reported\":3,\"topology\":\"Transformer-less\"}}","field_sources_json":"{\"*\":\"kstar_blue_3_25_kt_manual_en_v1_20261102T1900\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T19:10:12.527900+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"BluE-4KT-M1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"KSTAR BluE-4KT-M1","notes":"Undated OEM EN V1.0 manual specification. Current availability not asserted; no mixing with newer brochure specifications.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":6.4,"pac_rated_w":4000,"quality_status":"primary_source_extract","record_id":"48403e88-be81-5799-9117-0f215068d57e","source_release":"User Manual EN V1.0, undated","sources":["kstar_blue_3_25_kt_manual_en_v1_20261102T1900"],"strings_per_mppt":1,"surge_protection":"DC TypeII; AC TypeIII, TypeII optional","updated_at":"2026-11-02T19:10:12.527900+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":16,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.44379,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG355A1C-A5 {240V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG355A1C-A5 {240V}","pac_rated_w":320.0,"pdc_rated_w":330.533,"quality_status":"reference_library","record_id":"484109f3-70be-53f6-9079-d629708e3eed","sandia_c0_per_w":-6.48304e-05,"sandia_c1_per_v":1.92052e-05,"sandia_c2_per_v":-0.00396893,"sandia_c3_per_v":-0.0286565,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.16,"startup_power_w":2.38896,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.5304,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Megarevo Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"R8KLNA-P6 {240V}","mppt_max_v":430.0,"mppt_min_v":150.0,"name":"Shenzhen Megarevo Technology Co Ltd: R8KLNA-P6 {240V}","pac_rated_w":8180.92,"pdc_rated_w":8470.93,"quality_status":"reference_library","record_id":"48532cfe-3795-5271-83b3-cbf94627c362","sandia_c0_per_w":-2.89652e-06,"sandia_c1_per_v":-1.67967e-05,"sandia_c2_per_v":0.000448604,"sandia_c3_per_v":0.00115722,"sources":["sam_cec_inverters_20261031"],"standby_power_w":19.254,"startup_power_w":60.1542,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.7534,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 82-1 208-240 {240V}","mppt_max_v":800.0,"mppt_min_v":100.0,"name":"Fronius International GmbH: Fronius Primo 82-1 208-240 {240V}","pac_rated_w":8200.0,"pdc_rated_w":8417.25,"quality_status":"reference_library","record_id":"48955a61-eac3-5880-b8c3-4ce644c66808","sandia_c0_per_w":-1.23505e-06,"sandia_c1_per_v":-2.48471e-05,"sandia_c2_per_v":-0.000605738,"sandia_c3_per_v":-0.000454246,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.55,"startup_power_w":37.9417,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.2666,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-350-240A {240V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-350-240A {240V}","pac_rated_w":346.0,"pdc_rated_w":359.33,"quality_status":"reference_library","record_id":"48ab13e7-c981-5d83-a6c0-aa00e35a6b91","sandia_c0_per_w":-7.16321e-05,"sandia_c1_per_v":-7.17456e-05,"sandia_c2_per_v":0.0106436,"sandia_c3_per_v":-0.0035963,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.3,"startup_power_w":2.03872,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"communication_protocols":["Modbus RTU (SunSpec compliant)"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://latam.goodwe.com/Ftp/Downloads/Datasheet/EMEA/GW_SMT%2025-60KW_Datasheet-EMEA-EN.pdf","dc_switch":true,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"OT/DT terminal,max50mm²\",\"communication_interfaces_as_reported\":\"RS485,WiFi\",\"compatibility_scope\":\"OEM grid-code claims, not independently checked certification\",\"dc_connector\":\"MC4 (4–6mm²)\",\"dc_spd\":\"Type II standard; Type I+II optional\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":30,\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"market\":\"EMEA\",\"maximum_ac_active_power_w\":66000,\"maximum_apparent_power_va\":66000,\"model_column\":\"GW60KS-MT-EU\",\"mppt_nominal_power_range\":\"Not supplied in sheet; refer user manual, no full-power range invented\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_apparent_power_va\":60000,\"nominal_output_voltage_as_reported\":\"230/400,3L/N/PE or3L/PE\",\"operating_altitude_max_m\":3000,\"optional_features\":[\"AFCI\",\"PID recovery\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[320,460],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"remote_shutdown\":\"Integrated\",\"short_circuit_current_per_mppt_max_a\":37.5,\"source_id\":\"goodwe_smt_20261102T2228\",\"start_voltage_v\":180,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"uk_grid_code_note\":\"Non-EU models explicitly not applicable for UK grid code; EU models listG99/G100 compatibility\",\"user_interface\":\"LED,WLAN+APP;LCD optional only EU models\"}","field_sources_json":"{\"*\":\"goodwe_smt_20261102T2228\"}","height_m":0.66,"ip_rating":"IP65","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.22,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW60KS-MT-EU","mppt_count":6,"mppt_max_v":950,"mppt_min_v":200,"name":"GoodWe GW60KS-MT-EU","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":96,"pac_rated_w":60000,"quality_status":"primary_source_extract","record_id":"48b5e297-da19-5a4f-9eb4-673634714936","source_date":"2025-09-11","source_release":"20250911-EN-EMEA-V1.1","sources":["goodwe_smt_20261102T2228"],"strings_per_mppt":2,"surge_protection":"AC Type II; DC Type II (DC Type I+II optional)","updated_at":"2026-11-02T22:34:03.023176+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":56,"width_m":0.52}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.6998,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E8 Plus-TL-US(AC) {240V}","mppt_max_v":480.0,"mppt_min_v":350.0,"name":"Delta Electronics: E8 Plus-TL-US(AC) {240V}","pac_rated_w":7720.0,"pdc_rated_w":7879.9,"quality_status":"reference_library","record_id":"48b6f442-40a2-5d8f-9510-675ede3a5a5c","sandia_c0_per_w":-1.35637e-06,"sandia_c1_per_v":2.42663e-05,"sandia_c2_per_v":0.0058988,"sandia_c3_per_v":0.00249056,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.21,"startup_power_w":24.3481,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.0548,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sigenergy Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SigenMicro 480 US {240V}","mppt_max_v":55.0,"mppt_min_v":35.0,"name":"Sigenergy Technology Co Ltd: SigenMicro 480 US {240V}","pac_rated_w":484.0,"pdc_rated_w":497.464,"quality_status":"reference_library","record_id":"48bb9b2b-910c-5668-aa79-a82e8009b919","sandia_c0_per_w":-7.28432e-05,"sandia_c1_per_v":-0.000445026,"sandia_c2_per_v":-0.017807,"sandia_c3_per_v":-0.0438643,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.04,"startup_power_w":7.75082,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":45.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QTRON BLK M-G2C1+/AC 445 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QTRON BLK M-G2C1+/AC 445 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"48e546fc-696a-5320-bdae-dacf4d3a6499","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
{"certifications":["IEC 62109","IEC 61000","IEC 61727","IEC 62116","IEC 60068","IEC 61683","EN 50549-1","EN 50549-2","VDE 4105","VDE 4110","VDE 4120"],"communication_protocols":["RS485","Wi-Fi"],"cooling_method":"Smart air cooling","created_at":"2026-11-04T19:12:29.228920+00:00","datasheet_url":"https://en.hopewind.com/bocupload/2026/06/18/17817604311435c8nre.pdf","dc_switch":true,"depth_m":0.307,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"hopewind_exact_datasheet_context\":{\"ac_connection\":\"OT / DT terminal\",\"altitude_derating_above_m\":3000,\"altitude_max_m\":4000,\"certification_qualification\":\"OEM standard-family claims only; exact certificate/part/year/market validity not independently examined\",\"dc_connection\":{\"cable_cross_section_mm2\":[4,6],\"type\":\"DC connector\"},\"dc_inputs_scope\":\"Source layout retained; no total input/string count inferred from slash or multiplication notation\",\"dimensions_source\":{\"order\":\"W×H×D\",\"values_mm\":[560,823,307]},\"display\":\"LED, WLAN + APP\",\"frequency_hz\":[60],\"included_protection_claims\":[\"PV reverse polarity\",\"insulation impedance detection\",\"residual leakage detection\",\"output overcurrent\",\"anti-islanding\",\"zero export\",\"PV string connection detection\",\"AFCI\"],\"input_current_scope_hold\":{\"field\":\"idc_max_a\",\"model\":\"HSNV30K-G01\",\"page1_marketing_maximum_mppt_current_a\":20,\"reason\":\"Source wording and table scopes differ or conflict; per-string reinterpretation/aggregate scalar not justified\",\"record_id\":\"48efce5a-e445-56c4-9aba-4d93eb30ee6d\",\"resolution_required\":\"Exact OEM clarification or revised internally consistent datasheet; no contact authorized\",\"source_id\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"table_page2_per_mppt_a\":[40,40]},\"maximum_output_active_power_kw\":33,\"native_dc_inputs_layout\":\"3/3\",\"operating_voltage_range_v\":[300,520],\"output_current_scope\":\"Three-phase output line current as printed; no sum across phases\",\"per_mppt_input_current_a_as_printed\":[40,40],\"per_mppt_short_circuit_current_a_as_printed\":[65,65],\"power_factor_adjustable\":{\"lagging\":0.8,\"leading\":0.8},\"power_factor_reference_bound\":{\"operator\":\">\",\"value\":0.99},\"rated_output_current_a\":43.5,\"rated_output_voltage_native\":\"230 V / 400 V (3W + N + PE)\",\"source_locator\":{\"model_column\":\"HSNV30K-G01\",\"physical_page\":2,\"table\":\"PARAMETERS\",\"version\":\"V2.9\"},\"starting_voltage_v\":200,\"thdi\":{\"condition\":\"at rated power\",\"operator\":\"<\",\"value_pct\":3},\"warranty\":\"Not specified by these exact datasheets; no warranty years inferred\",\"weight_bound\":{\"operator\":\"<=\",\"value_kg\":55}}}","field_sources_json":"{\"certifications\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"communication_protocols\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"cooling_method\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"datasheet_url\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"dc_switch\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"depth_m\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"efficiency_euro_pct\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"efficiency_max_pct\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"extensions_json\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"height_m\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"insulation_method\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"ip_rating\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"manufacturer\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"market_scope\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"model\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"mppt_count\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"mppt_max_v\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"mppt_min_v\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"name\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"operating_temperature_max_c\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"operating_temperature_min_c\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"output_current_max_a\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"pac_rated_w\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"source_release\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"surge_protection\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"technology\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"vdc_max_v\":\"hopewind_hopewind_25_50_V29_20261104T1900\",\"width_m\":\"hopewind_hopewind_25_50_V29_20261104T1900\"}","height_m":0.823,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-04T19:12:29.228920+00:00","manufacturer":"Shenzhen Hopewind Electric Co., Ltd.","market_scope":"Brazil only per exact-model OEM footnote","model":"HSNV30K-G01","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"Shenzhen Hopewind Electric Co., Ltd. HSNV30K-G01","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":47.8,"pac_rated_w":30000.0,"quality_status":"reviewed_primary_source","record_id":"48efce5a-e445-56c4-9aba-4d93eb30ee6d","source_release":"V2.9","sources":["hopewind_hopewind_25_50_V29_20261104T1900"],"surge_protection":"DC type II / AC type II","technology":"PV grid-tied inverter","updated_at":"2026-11-04T19:12:29.228920+00:00","vdc_max_v":1100.0,"width_m":0.56}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":41.1063,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M1800-S-NA {208V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M1800-S-NA {208V}","pac_rated_w":1655.0,"pdc_rated_w":1726.46,"quality_status":"reference_library","record_id":"48fba6e5-c356-509c-b614-7b8a8894c148","sandia_c0_per_w":-8.39653e-06,"sandia_c1_per_v":-0.000158891,"sandia_c2_per_v":0.0199724,"sandia_c3_per_v":-0.0105538,"source_date":"2025-03-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":8.68059,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
