{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":50.2763,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chint Power Systems America","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS SCA36KTL-DO/US {480V}","mppt_max_v":800.0,"mppt_min_v":540.0,"name":"Chint Power Systems America: CPS SCA36KTL-DO/US {480V}","pac_rated_w":36000.0,"pdc_rated_w":36701.7,"quality_status":"reference_library","record_id":"4b0516b2-6a0b-5b09-915a-02f964689ec5","sandia_c0_per_w":-2.33292e-07,"sandia_c1_per_v":-3.88036e-05,"sandia_c2_per_v":-0.0027293,"sandia_c3_per_v":-0.00119439,"source_date":"2021-01-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.8,"startup_power_w":80.1024,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":26.045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Energizer Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"Force 96DC {240V}","mppt_max_v":480.0,"mppt_min_v":257.0,"name":"Energizer Solar: Force 96DC {240V}","pac_rated_w":9609.13,"pdc_rated_w":9897.09,"quality_status":"reference_library","record_id":"4b074dcf-77b2-5f5e-be77-2c2ae1b7939c","sandia_c0_per_w":-1.44716e-06,"sandia_c1_per_v":-2.37197e-05,"sandia_c2_per_v":0.000330262,"sandia_c3_per_v":0.00079536,"source_date":"2024-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":27.23,"startup_power_w":41.225,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.9078,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-700-2T-NA {240V}","mppt_max_v":48.0,"mppt_min_v":33.0,"name":"Hoymiles Power Electronics Inc: HMS-700-2T-NA {240V}","pac_rated_w":642.201,"pdc_rated_w":668.127,"quality_status":"reference_library","record_id":"4b427657-d900-5ad6-a9ef-ae33b05ec937","sandia_c0_per_w":-2.44745e-05,"sandia_c1_per_v":-6.06489e-05,"sandia_c2_per_v":0.00574904,"sandia_c3_per_v":-0.00634713,"source_date":"2023-03-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.49527,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.0636,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SRNE Solar CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SEI-12K-UP {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"SRNE Solar CoLtd: SEI-12K-UP {208V}","pac_rated_w":10397.0,"pdc_rated_w":10898.1,"quality_status":"reference_library","record_id":"4b4cc847-487f-5ce6-bf94-4f7d54409b4e","sandia_c0_per_w":-4.40128e-06,"sandia_c1_per_v":4.98274e-06,"sandia_c2_per_v":7.64747e-05,"sandia_c3_per_v":0.00023738,"sources":["sam_cec_inverters_20261031"],"standby_power_w":71.2,"startup_power_w":77.9108,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"cooling_method":"Smart cooling","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI1330KT2-200.pdf","dc_switch":true,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"403/236/360\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":24000.0,\"max_pv_access_power_w\":44000.0,\"max_pv_input_power_w\":28600.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":32.0,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_14_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Smart cooling\",\"table_mppt_current_cells_as_reported\":\"Current                                              30A/30A                                           42A/30A\",\"table_weight_cells_as_reported\":\"18.5kg                                  20.5kg                     22kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_14_20261104T1200\",\"surge_protection\":\"inh_si_14_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T13:12:09.837621+00:00","manufacturer":"INHENERGY Co., Ltd.","model":"SI-22K-T2","mppt_count":2,"name":"INHENERGY SI-22K-T2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":35.0,"pac_rated_w":22000.0,"product_url":"https://www.inhenergy.com/product/power-station-management/14","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"4b55b109-01dc-5b67-a576-d75468c0087f","source_release":"Not stated.20260815 URL path date is not claimed publication/effective date.","sources":["inh_si_14_20261104T1200"],"surge_protection":"AC and DC surge protection; type and ratings unspecified (OEM table)","updated_at":"2026-11-04T13:12:09.837621+00:00","vac_rated_v":400,"vdc_max_v":1100.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.1047,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-38-TL-PLUS-US-SZ-RA {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-38-TL-PLUS-US-SZ-RA {240V}","pac_rated_w":3800.0,"pdc_rated_w":3942.17,"quality_status":"reference_library","record_id":"4b5a3f8a-e8ad-5dd8-8703-07b83cc6a6a9","sandia_c0_per_w":-3.81285e-06,"sandia_c1_per_v":-2.78869e-05,"sandia_c2_per_v":0.000880144,"sandia_c3_per_v":0.000439189,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":23.6469,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.0166,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QMICRO380C-G2 {240V}","mppt_max_v":40.0,"mppt_min_v":30.0,"name":"Qcells North America: QMICRO380C-G2 {240V}","pac_rated_w":378.9,"pdc_rated_w":390.539,"quality_status":"reference_library","record_id":"4b69c750-909b-5f80-b364-19eae6d8152f","sandia_c0_per_w":-5.38532e-05,"sandia_c1_per_v":-0.000131031,"sandia_c2_per_v":-0.0189832,"sandia_c3_per_v":-0.0444475,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.029,"startup_power_w":2.00541,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":32.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":40.0273,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP-Envy Duo 21 {208V}","mppt_max_v":440.0,"mppt_min_v":250.0,"name":"Fortress Power LLC: FP-Envy Duo 21 {208V}","pac_rated_w":13899.0,"pdc_rated_w":14409.8,"quality_status":"reference_library","record_id":"4b6e0182-268f-5145-a569-08036de0e104","sandia_c0_per_w":-1.08973e-06,"sandia_c1_per_v":-5.34221e-05,"sandia_c2_per_v":0.00257429,"sandia_c3_per_v":0.00116755,"source_date":"2026-01-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":29.36,"startup_power_w":39.4771,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":440.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-E-US {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-E-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"4b80b319-c3ff-5050-ac17-4b1ca1cbf5af","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.049,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDH-10KSP-LB {208V}","mppt_max_v":500.0,"mppt_min_v":220.0,"name":"Northern Electric & Power Co Ltd: BDH-10KSP-LB {208V}","pac_rated_w":8671.0,"pdc_rated_w":9017.65,"quality_status":"reference_library","record_id":"4b869c27-9de2-5359-b1aa-dc805b78b1d3","sandia_c0_per_w":-2.11397e-06,"sandia_c1_per_v":-6.13868e-05,"sandia_c2_per_v":0.00120895,"sandia_c3_per_v":0.000826696,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.22,"startup_power_w":25.5059,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.8241,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW7700-MS-US30 {240V}","mppt_max_v":500.0,"mppt_min_v":170.0,"name":"GoodWe Technologies Co Ltd: GW7700-MS-US30 {240V}","pac_rated_w":7678.0,"pdc_rated_w":7913.17,"quality_status":"reference_library","record_id":"4b965850-374d-51b4-9733-f67691279eb5","sandia_c0_per_w":-1.17414e-06,"sandia_c1_per_v":-4.99135e-05,"sandia_c2_per_v":-0.000168234,"sandia_c3_per_v":0.000369858,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":22.1448,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"certifications":["EN-IEC62477-1","EN-IEC62109-1","EN-IEC62109-2"],"communication_protocols":["RS485","Bluetooth"],"cooling_method":"Forced fan","created_at":"2026-11-05T00:06:17.462756+00:00","datasheet_url":"https://www.tbbrenewable.com/getFile/upload%2F2026%2F03%2F18%2FRiiO_Sun_II_Hybrid_Inverter_120Vac_120_240Vac_en_V3.2.pdf","efficiency_max_pct":95.0,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_frequency_hz\":[50,60],\"AC_input_frequency_range_hz\":[45,65],\"AC_input_voltage_range_v\":[180,276],\"AC_out1_current_a\":50,\"AC_output_voltage_as_reported\":\"splitphase120/240±2%\",\"AC_transfer_switch_current_a\":50,\"MPPT_charger_efficiency_max_pct\":98,\"MPPT_efficiency_lower_bound_exclusive_pct\":99.5,\"THD_upper_bound_exclusive_pct\":2,\"active_power_scope\":\"Explicit maximum W row, not converted from VA and not promoted to continuous rated active power\",\"allowable_PV_panel_power_per_tracker_w\":5200,\"altitude_m\":2000,\"battery_absorption_float_voltage_v\":[57.6,55.2],\"battery_input_range_v\":[42,68],\"battery_nominal_voltage_v\":48,\"battery_types\":[\"AGM\",\"GEL\",\"OPzV\",\"Lead-Carbon\",\"Flooded\",\"Traction\",\"Lithium\"],\"continuous_output_apparent_va_at25C\":8000,\"dimension_axes_not_inferred\":true,\"frequency_tolerance_pct\":0.1,\"general_purpose_port\":\"RS485;GPRS/WLAN optional\",\"included_data_logger\":\"KinergyII-WiFi\",\"maximum_AC_charge_current_a\":90,\"maximum_charge_power_w_at57_6V\":6900,\"maximum_output_active_w_at25C\":8000,\"native_maximum_dimensions_mm_order_unstated\":[620,320,164],\"noncondensing\":true,\"output_voltage_tolerance_pct\":2,\"peak_output_w\":16000,\"programmable_relay\":\"1×30VDC/3A or250VAC/3A\",\"protections\":[\"outputshortcircuit\",\"overload\",\"batteryover/undervoltage\",\"overtemperature\",\"inputvoltageoutofrange\",\"inputrippletoohigh\",\"fanblock\"],\"pv_input_current_per_tracker_a\":36,\"pv_short_circuit_current_per_tracker_a\":40,\"relative_humidity_upper_bound_pct\":95,\"safety_claims\":[\"EN-IEC62477-1\",\"EN-IEC62109-1\",\"EN-IEC62109-2\"],\"smart_port_current_a\":50,\"solar_charge_output_a\":120,\"solar_charge_output_per_tracker_a\":60,\"splitphase_input_scope\":\"120V L-N90–138V;240V L-L180–276V\",\"standards_scope\":\"Published OEM compliance claims, not independent certification\",\"surge_pct_as_reported\":300,\"transfer_latency_ms\":{\"normal\":4,\"splitphase120V_upper_bound_exclusive\":10,\"splitphase120V_weak_AC_upper_bound_exclusive\":22,\"weak_AC_upper_bound_exclusive\":15},\"transfer_time_scope\":\"4ms normal; source-specific weakAC and120Vsplitphase bounds retained in source, not universal guarantee\",\"zero_load_power_w\":32}}","field_sources_json":"{\"certifications\":\"tbb_riio_lv_20261105T0002\",\"communication_protocols\":\"tbb_riio_lv_20261105T0002\",\"cooling_method\":\"tbb_riio_lv_20261105T0002\",\"datasheet_url\":\"tbb_riio_lv_20261105T0002\",\"efficiency_max_pct\":\"tbb_riio_lv_20261105T0002\",\"extensions_json\":\"tbb_riio_lv_20261105T0002\",\"hybrid\":\"tbb_riio_lv_20261105T0002\",\"insulation_method\":\"tbb_riio_lv_20261105T0002\",\"ip_rating\":\"tbb_riio_lv_20261105T0002\",\"manufacturer\":\"tbb_riio_lv_20261105T0002\",\"model\":\"tbb_riio_lv_20261105T0002\",\"mppt_count\":\"tbb_riio_lv_20261105T0002\",\"mppt_max_v\":\"tbb_riio_lv_20261105T0002\",\"mppt_min_v\":\"tbb_riio_lv_20261105T0002\",\"name\":\"tbb_riio_lv_20261105T0002\",\"operating_temperature_max_c\":\"tbb_riio_lv_20261105T0002\",\"operating_temperature_min_c\":\"tbb_riio_lv_20261105T0002\",\"source_release\":\"tbb_riio_lv_20261105T0002\",\"vdc_max_v\":\"tbb_riio_lv_20261105T0002\",\"weight_kg\":\"tbb_riio_lv_20261105T0002\"}","hybrid":true,"insulation_method":"Transformer-based","ip_rating":"IP21","last_verified_at":"2026-11-05T00:06:17.462756+00:00","manufacturer":"TBB Power","model":"RiiO Sun II 8KVA-S-SP Pro","mppt_count":2,"mppt_max_v":245.0,"mppt_min_v":65.0,"name":"TBB Power RiiO Sun II 8KVA-S-SP Pro","operating_temperature_max_c":65.0,"operating_temperature_min_c":-20.0,"quality_status":"reviewed_primary_source","record_id":"4ba0fa97-7f70-5ca4-b461-9346fcdc2af0","source_release":"Linked filename V3.2; printed revision unstated","sources":["tbb_riio_lv_20261105T0002"],"updated_at":"2026-11-05T00:06:17.462756+00:00","vdc_max_v":250.0,"weight_kg":34.0}
{"certifications":["EN-IEC62477-1","EN-IEC62109-1","EN-IEC62109-2"],"communication_protocols":["RS485","Bluetooth"],"cooling_method":"Forced fan","created_at":"2026-11-05T00:06:17.462756+00:00","datasheet_url":"https://www.tbbrenewable.com/getFile/upload%2F2026%2F03%2F18%2FRiiO_Sun_II_Hybrid_Inverter_230Vac_en_V3.7.pdf","efficiency_max_pct":94.0,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_frequency_hz\":[50,60],\"AC_input_frequency_range_hz\":[45,65],\"AC_input_voltage_range_v\":[175,265],\"AC_out1_current_a\":50,\"AC_output_voltage_as_reported\":\"220/230/240±2%\",\"AC_transfer_switch_current_a\":50,\"MPPT_charger_efficiency_max_pct\":98,\"MPPT_efficiency_lower_bound_exclusive_pct\":99.5,\"THD_upper_bound_exclusive_pct\":2,\"active_power_scope\":\"Explicit maximum W row, not converted from VA and not promoted to continuous rated active power\",\"allowable_PV_panel_power_per_tracker_w\":4400,\"altitude_m\":2000,\"battery_absorption_float_voltage_v\":[57.6,55.2],\"battery_input_range_v\":[42,68],\"battery_nominal_voltage_v\":48,\"battery_types\":[\"AGM\",\"GEL\",\"OPzV\",\"Lead-Carbon\",\"Flooded\",\"Traction\",\"Lithium\"],\"continuous_output_apparent_va_at25C\":5000,\"dimension_axes_not_inferred\":true,\"frequency_tolerance_pct\":0.1,\"general_purpose_port\":\"RS485;GPRS/WLAN optional\",\"included_data_logger\":\"KinergyII-WiFi\",\"maximum_AC_charge_current_a\":60,\"maximum_charge_power_w_at57_6V\":5760,\"maximum_output_active_w_at25C\":5000,\"native_maximum_dimensions_mm_order_unstated\":[570,310,154],\"noncondensing\":true,\"output_voltage_tolerance_pct\":2,\"peak_output_w\":10000,\"programmable_relay\":\"1×30VDC/3A or250VAC/3A\",\"protections\":[\"outputshortcircuit\",\"overload\",\"batteryover/undervoltage\",\"overtemperature\",\"inputvoltageoutofrange\",\"inputrippletoohigh\",\"fanblock\"],\"pv_input_current_per_tracker_a\":36,\"pv_short_circuit_current_per_tracker_a\":40,\"relative_humidity_upper_bound_pct\":95,\"safety_claims\":[\"EN-IEC62477-1\",\"EN-IEC62109-1\",\"EN-IEC62109-2\"],\"smart_port_current_a\":50,\"solar_charge_output_a\":100,\"solar_charge_output_per_tracker_a\":50,\"splitphase_input_scope\":null,\"standards_scope\":\"Published OEM compliance claims, not independent certification\",\"surge_pct_as_reported\":300,\"transfer_latency_ms\":{\"normal\":4,\"splitphase120V_upper_bound_exclusive\":null,\"splitphase120V_weak_AC_upper_bound_exclusive\":null,\"weak_AC_upper_bound_exclusive\":15},\"transfer_time_scope\":\"4ms normal; source-specific weakAC and120Vsplitphase bounds retained in source, not universal guarantee\",\"zero_load_power_w\":22}}","field_sources_json":"{\"certifications\":\"tbb_riio_hv_20261105T0002\",\"communication_protocols\":\"tbb_riio_hv_20261105T0002\",\"cooling_method\":\"tbb_riio_hv_20261105T0002\",\"datasheet_url\":\"tbb_riio_hv_20261105T0002\",\"efficiency_max_pct\":\"tbb_riio_hv_20261105T0002\",\"extensions_json\":\"tbb_riio_hv_20261105T0002\",\"hybrid\":\"tbb_riio_hv_20261105T0002\",\"insulation_method\":\"tbb_riio_hv_20261105T0002\",\"ip_rating\":\"tbb_riio_hv_20261105T0002\",\"manufacturer\":\"tbb_riio_hv_20261105T0002\",\"model\":\"tbb_riio_hv_20261105T0002\",\"mppt_count\":\"tbb_riio_hv_20261105T0002\",\"mppt_max_v\":\"tbb_riio_hv_20261105T0002\",\"mppt_min_v\":\"tbb_riio_hv_20261105T0002\",\"name\":\"tbb_riio_hv_20261105T0002\",\"operating_temperature_max_c\":\"tbb_riio_hv_20261105T0002\",\"operating_temperature_min_c\":\"tbb_riio_hv_20261105T0002\",\"source_release\":\"tbb_riio_hv_20261105T0002\",\"vdc_max_v\":\"tbb_riio_hv_20261105T0002\",\"weight_kg\":\"tbb_riio_hv_20261105T0002\"}","hybrid":true,"insulation_method":"Transformer-based","ip_rating":"IP21","last_verified_at":"2026-11-05T00:06:17.462756+00:00","manufacturer":"TBB Power","model":"RiiO Sun II 5KVA-S","mppt_count":2,"mppt_max_v":245.0,"mppt_min_v":65.0,"name":"TBB Power RiiO Sun II 5KVA-S","operating_temperature_max_c":65.0,"operating_temperature_min_c":-20.0,"quality_status":"reviewed_primary_source","record_id":"4baf3599-b6fa-5ec4-9da5-cd4db17a950a","source_release":"Linked filename V3.7; printed revision unstated","sources":["tbb_riio_hv_20261105T0002"],"updated_at":"2026-11-05T00:06:17.462756+00:00","vdc_max_v":250.0,"weight_kg":29.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.7859,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 114-1 208-240 {240V}","mppt_max_v":800.0,"mppt_min_v":240.0,"name":"Fronius International GmbH: Fronius Primo 114-1 208-240 {240V}","pac_rated_w":11400.0,"pdc_rated_w":11738.7,"quality_status":"reference_library","record_id":"4bb36eb8-655b-5cab-b2cd-2c31d5e1f8b4","sandia_c0_per_w":-6.6823e-07,"sandia_c1_per_v":-3.28235e-05,"sandia_c2_per_v":-0.000723615,"sandia_c3_per_v":-0.000765126,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.32,"startup_power_w":49.1389,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"cooling_method":"Smart cooling","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI3360KT2.pdf","dc_switch":true,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"433/293/498\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":55000.0,\"max_pv_access_power_w\":100000.0,\"max_pv_input_power_w\":65000.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":72.0,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_17_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Smart cooling\",\"table_mppt_current_cells_as_reported\":\"Current                         2*45A                     2*52A                   3*45A                3*52A\",\"table_weight_cells_as_reported\":\"38kg                                               40kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_17_20261104T1200\",\"surge_protection\":\"inh_si_17_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T13:12:09.837621+00:00","manufacturer":"INHENERGY Co., Ltd.","model":"SI-50K-T2","mppt_count":3,"name":"INHENERGY SI-50K-T2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":80.0,"pac_rated_w":50000.0,"product_url":"https://www.inhenergy.com/product/industrial-and-commercial/17","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"4bb979b2-cc13-582d-ae08-c58bb5600b62","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_17_20261104T1200"],"surge_protection":"AC and DC surge protection; type and ratings unspecified (OEM table)","updated_at":"2026-11-04T13:12:09.837621+00:00","vac_rated_v":400,"vdc_max_v":1100.0,"weight_kg":40}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.7926,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"SOLIVIA 66 NA G4 TL {240V}","mppt_max_v":500.0,"mppt_min_v":100.0,"name":"Delta Electronics: SOLIVIA 66 NA G4 TL {240V}","pac_rated_w":6600.0,"pdc_rated_w":6761.18,"quality_status":"reference_library","record_id":"4bc02611-b066-598c-88a8-7a3846798c66","sandia_c0_per_w":-2.51834e-06,"sandia_c1_per_v":-2.63813e-05,"sandia_c2_per_v":-0.000371126,"sandia_c3_per_v":-0.000872134,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.45,"startup_power_w":33.1989,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":67.7045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-EH3P40K04-NV-YD-H-US {480V}","mppt_max_v":850.0,"mppt_min_v":360.0,"name":"Ginlong Technologies Co Ltd: S6-EH3P40K04-NV-YD-H-US {480V}","pac_rated_w":39802.9,"pdc_rated_w":40961.2,"quality_status":"reference_library","record_id":"4bf303bd-1445-5305-94b9-aead2061c56e","sandia_c0_per_w":-2.57076e-07,"sandia_c1_per_v":-1.52694e-05,"sandia_c2_per_v":-0.000301246,"sandia_c3_per_v":-0.00181528,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":57.0,"startup_power_w":97.4738,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":605.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.1302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hongyibo New Energy Technology (Shenzhen) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"PCSR8KLNA {240V}","mppt_max_v":430.0,"mppt_min_v":250.0,"name":"Hongyibo New Energy Technology (Shenzhen) Co Ltd: PCSR8KLNA {240V}","pac_rated_w":8084.16,"pdc_rated_w":8326.86,"quality_status":"reference_library","record_id":"4bf388e4-8eed-534c-83cb-6fb6ac9dc99a","sandia_c0_per_w":-2.93482e-06,"sandia_c1_per_v":-6.00331e-06,"sandia_c2_per_v":-0.000923485,"sandia_c3_per_v":-0.00173197,"sources":["sam_cec_inverters_20261031"],"standby_power_w":17.4,"startup_power_w":65.6455,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":155.929,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 100K-H-US {277V}","mppt_max_v":800.0,"mppt_min_v":520.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 100K-H-US {277V}","pac_rated_w":99370.3,"pdc_rated_w":102913.0,"quality_status":"reference_library","record_id":"4bfc6314-beda-5b55-8493-a08170b2bf33","sandia_c0_per_w":-7.13045e-08,"sandia_c1_per_v":-2.92975e-05,"sandia_c2_per_v":-0.000409808,"sandia_c3_per_v":0.00186225,"sources":["sam_cec_inverters_20261031"],"standby_power_w":18.36,"startup_power_w":484.988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
