{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.43076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-72-M-US {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-72-M-US {208V}","pac_rated_w":290.0,"pdc_rated_w":300.946,"quality_status":"reference_library","record_id":"4c06b7b0-7f97-548c-9e05-6d6d923d705e","sandia_c0_per_w":-7.23709e-05,"sandia_c1_per_v":2.79794e-05,"sandia_c2_per_v":-0.00302213,"sandia_c3_per_v":-0.0168827,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.045,"startup_power_w":1.68215,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG340M1K-L5 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG340M1K-L5 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"4c3d9ada-c15a-5995-911f-0e4f83dcbe87","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG385M1C-A6 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG385M1C-A6 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"4c53534c-1248-580e-8f7c-259f48d4560c","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.42832,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-36-OUTD-S-US-A {277V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-36-OUTD-S-US-A {277V}","pac_rated_w":3600.0,"pdc_rated_w":3724.19,"quality_status":"reference_library","record_id":"4c6c707a-0f71-54dd-a1a6-bcadb407500f","sandia_c0_per_w":-3.75283e-06,"sandia_c1_per_v":-3.53229e-05,"sandia_c2_per_v":-0.000141702,"sandia_c3_per_v":0.000468487,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":29.8083,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"cooling_method":"Regulated air cooling","created_at":"2026-11-03T20:06:14.078236+00:00","datasheet_url":"https://www.fronius.com/~/downloads/Solar%20Energy/Datasheets/SE_DS_Fronius_Verto_Plus_EN.pdf","depth_m":0.279,"entity_type":"inverters","extensions_json":"{\"max_apparent_va\": 20000, \"grid_voltage_ln_ll_v\": [[220, 380], [230, 400]], \"max_usable_input_per_mppt_a\": 28, \"max_usable_input_per_string_a\": 28, \"current_condition\": \"Each string can handle full current, but total per MPPT remains limited to 28 A\", \"max_array_isc_per_mppt_a\": 50, \"max_array_isc_per_string_a\": 50, \"max_array_isc_inverter_a\": 150, \"night_consumption_w\": {\"bound\": \"<\", \"value\": 16}}","field_sources_json":"{\"*\": \"fronius_verto_plus_en_20261103\"}","height_m":0.865,"hybrid":true,"ip_rating":"IP66","last_verified_at":"2026-11-03T20:06:14.078236+00:00","manufacturer":"Fronius International GmbH","model":"Verto 20.0 Plus","mppt_count":3,"name":"Fronius International GmbH Verto 20.0 Plus","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":20000,"quality_status":"primary_source_extract","record_id":"4c7a3c59-d495-554a-9e28-6c5715013f48","sources":["fronius_verto_plus_en_20261103"],"strings_per_mppt":2,"updated_at":"2026-11-03T20:06:14.078236+00:00","vdc_max_v":1000,"vdc_rated_v":600,"weight_kg":43,"width_m":0.574}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T10:00:02.239727+00:00","datasheet_url":"https://www.solaxpower.com/uploads/file/solax-x3-pro-g2-datasheet-en.pdf","depth_m":0.186,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"ac_auxiliary_supply\":\"optional\",\"ac_connection\":\"3/N/PE\",\"active_anti_islanding\":\"frequency shift\",\"afci\":\"optional; cover states feature to be upgraded in future; availability not established\",\"certificate_note\":\"OEM list only; independent certificates not reviewed\",\"communication_interfaces\":[\"RS485\",\"DRM\"],\"cover_claims\":[\"global MPP scan built-in\",\"export power control built-in\",\"24h monitoring via WiFi/LAN/4G\",\"smart loads management\"],\"evidence_locator\":\"PDF page2 exact X3-PRO-20K-G2 column and shared technical rows; merged-cell boundaries visually checked\",\"frequency_condition\":\"country-code dependent footnote3\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_condition\":\"condensing as printed\",\"maximum_apparent_power_va\":22000,\"maximum_continuous_output_current_a\":33.6,\"maximum_input_current_per_mppt_a\":32,\"maximum_short_circuit_current_per_mppt_a\":40,\"mppt_grouping_note\":\"Current rendered table:8–20kW twoMPPT,25/30kW threeMPPT; cached search grouping differs\",\"night_consumption_w\":{\"operator\":\"<\",\"value\":3},\"oem_certificate_claims\":[\"VDE4105\",\"EN50549\",\"AS4777.2\",\"IEC61727\",\"IEC62116\",\"IEC61683\",\"IEC60068\",\"EN50530\",\"NB/T32004\",\"IEC/EN62109-1\",\"IEC/EN62109-2\"],\"operating_altitude_max_m\":4000,\"operation_voltage_range_v\":[135,985],\"optional_interfaces\":[\"meter\"],\"overvoltage_category\":{\"PV\":\"II\",\"mains\":\"III\"},\"power_factor_range\":\"0.8 lagging to0.8 leading\",\"protections\":[\"over/under voltage\",\"DC isolation\",\"DC reverse polarity\",\"grid monitoring\",\"DC injection monitoring\",\"back-feed current monitoring\",\"residual current detection\",\"over temperature\",\"AC overcurrent\",\"AC short circuit\"],\"rated_ac_phase_and_line_voltage_options_v\":[[220,380],[230,400]],\"rated_frequency_hz\":[50,60],\"rated_output_current_a\":30.3,\"recommended_maximum_pv_power_wp\":30000,\"relative_humidity_pct\":[0,100],\"startup_voltage_v\":200,\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"solax_x3_pro_g2_v28_20261102T0955\"}","height_m":0.417,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T10:00:02.239727+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","model":"X3-PRO-20K-G2","mppt_count":2,"mppt_max_v":980.0,"mppt_min_v":160.0,"name":"X3-PRO-20K-G2","notes":"Current rendered V2.8 table and regional footnotes retained. Maximum continuous current is not asserted as an unqualified instantaneous maximum. AFCI future-feature note retained; no inferred warranty.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"pac_rated_w":20000.0,"quality_status":"oem_datasheet","record_id":"4c9849a9-c8c8-5a08-b83a-6db49eb54d57","source_release":"V2.8,650.00004.00","sources":["solax_x3_pro_g2_v28_20261102T0955"],"strings_per_mppt":2,"surge_protection":"Type II DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T10:00:02.239727+00:00","vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":26,"width_m":0.482}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":84.9267,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVS-60-TL-R-US {480V}","mppt_max_v":800.0,"mppt_min_v":570.0,"name":"ABB: PVS-60-TL-R-US {480V}","pac_rated_w":60033.0,"pdc_rated_w":61147.2,"quality_status":"reference_library","record_id":"4cb6a320-ca75-5c71-8f8f-3048e759e02a","sandia_c0_per_w":-1.41816e-07,"sandia_c1_per_v":-3.03226e-05,"sandia_c2_per_v":0.0010953,"sandia_c3_per_v":-0.000176618,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.9,"startup_power_w":148.792,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2712.34,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN STORAGE 3660TL U C600 {600V}","mppt_max_v":1300.0,"mppt_min_v":857.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN STORAGE 3660TL U C600 {600V}","pac_rated_w":3095300.0,"pdc_rated_w":3173440.0,"quality_status":"reference_library","record_id":"4cbba7f9-1a26-5ed3-adef-f7a3e8476d7d","sandia_c0_per_w":-4.22905e-09,"sandia_c1_per_v":2.27182e-05,"sandia_c2_per_v":-0.000134121,"sandia_c3_per_v":-0.000305967,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2892.5247619047623,"startup_power_w":11276.8,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1300.0,"vdc_rated_v":1170.0}
{"communication_protocols":["Wi-Fi","DRM","CAN","RS485"],"cooling_method":"Natural convection","created_at":"2026-11-05T01:07:59.174451+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/Hyper-3~6kW.pdf","depth_m":0.155,"efficiency_euro_pct":97.4,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_phase\":\"single phase\",\"BMS_communication\":\"CAN\",\"EPS_THDv_upper_bound_exclusive_pct\":3,\"EPS_nominal_active_w\":4600,\"EPS_nominal_current_a\":20.0,\"EPS_nominal_voltage_alternatives_v\":[220,230],\"EPS_peak_scope\":\"1.1 × nominal for60s;1.5 × nominal for1s\",\"PV_current_per_MPPT_a\":[14,14],\"PV_short_circuit_current_per_MPPT_a\":[17.5,17.5],\"THDi_upper_bound_exclusive_pct\":3,\"battery_type\":\"Lithium\",\"battery_voltage_range_v\":[40,60],\"brand\":\"LIVOLTEK\",\"derating_above_c\":45,\"display\":\"LED and APP\",\"generator_bypass_current_a\":20.0,\"generator_maximum_charger_current_a\":30,\"generator_maximum_input_power_w\":4600,\"grid_code_scope\":\"Output voltage/frequency range varies by grid code; alternatives not separate model identities\",\"grid_frequency_hz\":[50,60],\"grid_nominal_voltage_alternatives_v\":[220,230,240],\"grid_voltage_range_v\":[186,290],\"maximum_PV_input_Wp\":6900,\"maximum_battery_charge_discharge_a\":100,\"maximum_output_apparent_va\":4600,\"mounting\":\"Wall-mounting bracket\",\"nominal_PV_voltage_v\":360,\"power_factor_as_reported\":\"approximately 1; adjustable 0.8 leading to 0.8 lagging\",\"standard_claims_not_independent_certification\":true,\"technology\":\"photovoltaic hybrid inverter\",\"transfer_time_upper_bound_exclusive_ms\":10,\"warranty_not_reported\":true}}","field_sources_json":"{\"communication_protocols\":\"livoltek_hybrid_1_20261105T0058\",\"cooling_method\":\"livoltek_hybrid_1_20261105T0058\",\"datasheet_url\":\"livoltek_hybrid_1_20261105T0058\",\"depth_m\":\"livoltek_hybrid_1_20261105T0058\",\"efficiency_euro_pct\":\"livoltek_hybrid_1_20261105T0058\",\"efficiency_max_pct\":\"livoltek_hybrid_1_20261105T0058\",\"extensions_json\":\"livoltek_hybrid_1_20261105T0058\",\"hybrid\":\"livoltek_hybrid_1_20261105T0058\",\"ip_rating\":\"livoltek_hybrid_1_20261105T0058\",\"manufacturer\":\"livoltek_hybrid_1_20261105T0058\",\"model\":\"livoltek_hybrid_1_20261105T0058\",\"mppt_count\":\"livoltek_hybrid_1_20261105T0058\",\"mppt_max_v\":\"livoltek_hybrid_1_20261105T0058\",\"mppt_min_v\":\"livoltek_hybrid_1_20261105T0058\",\"name\":\"livoltek_hybrid_1_20261105T0058\",\"operating_temperature_max_c\":\"livoltek_hybrid_1_20261105T0058\",\"operating_temperature_min_c\":\"livoltek_hybrid_1_20261105T0058\",\"output_current_max_a\":\"livoltek_hybrid_1_20261105T0058\",\"pac_rated_w\":\"livoltek_hybrid_1_20261105T0058\",\"source_release\":\"livoltek_hybrid_1_20261105T0058\",\"strings_per_mppt\":\"livoltek_hybrid_1_20261105T0058\",\"vdc_max_v\":\"livoltek_hybrid_1_20261105T0058\",\"weight_kg\":\"livoltek_hybrid_1_20261105T0058\"}","hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T01:07:59.174451+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"Hyper-4600","mppt_count":2,"mppt_max_v":550.0,"mppt_min_v":125.0,"name":"Hangzhou Livoltek Power Co., Ltd Hyper-4600","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":20.0,"pac_rated_w":4600.0,"quality_status":"reviewed_primary_source","record_id":"4ccef460-5d10-5e99-bfcf-74c7e9d28cbf","source_release":"No printed issue/version; current public support attachment","sources":["livoltek_hybrid_1_20261105T0058"],"strings_per_mppt":1,"updated_at":"2026-11-05T01:07:59.174451+00:00","vdc_max_v":600.0,"weight_kg":30.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.37558,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ6-60-2-US {240V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ6-60-2-US {240V}","pac_rated_w":230.0,"pdc_rated_w":236.019,"quality_status":"reference_library","record_id":"4cf5aa1f-293b-5655-8b3c-5d98a1b57c1e","sandia_c0_per_w":-2.19687e-05,"sandia_c1_per_v":-0.000229328,"sandia_c2_per_v":-0.0311339,"sandia_c3_per_v":-0.21359,"source_date":"2021-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":0.986078,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.7052,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 10000TL-XH-US {208V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 10000TL-XH-US {208V}","pac_rated_w":8760.0,"pdc_rated_w":9007.98,"quality_status":"reference_library","record_id":"4cff661a-b077-5730-8197-d6e56b7b3b61","sandia_c0_per_w":-1.28698e-06,"sandia_c1_per_v":-4.15848e-05,"sandia_c2_per_v":0.000622295,"sandia_c3_per_v":5.72289e-05,"source_date":"2023-03-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.0,"startup_power_w":29.0146,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
