{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":14.9643,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M600-SW {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M600-SW {240V}","pac_rated_w":604.12,"pdc_rated_w":628.5,"quality_status":"reference_library","record_id":"4f0c7690-01d3-554f-9784-24af6146e205","sandia_c0_per_w":-3.59975e-05,"sandia_c1_per_v":0.000363837,"sandia_c2_per_v":-0.0744662,"sandia_c3_per_v":-0.0802006,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.7,"startup_power_w":2.9217,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENFG2DatasheetV2.020260703.pdf","depth_m":0.148,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"active_output_power_note\":\"Table labels rated output apparent VA; no conversion to active W\",\"afci\":\"optional\",\"battery_ready_claim\":\"Cover: external Fox ESS charge controller required; no battery input specs assigned\",\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"DRM\"],\"consumption_w\":{\"condition\":\"standby\",\"operator\":\"<\",\"value\":1},\"country_of_manufacture\":\"China\",\"dc_power_label\":\"Max. Input Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 F5300-G2 column and common technical rows; V2.0 | 2026/07/03\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":5830,\"maximum_dc_power_as_reported_w\":7950,\"maximum_input_current_as_reported_a\":14,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":18,\"minimum_input_voltage_v\":80,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"LAN\",\"WiFi\",\"GPRS\",\"4G\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"PV string current monitoring\",\"AC overvoltage\"],\"rated_apparent_output_va\":5300,\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":23,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-1/2/3/4\"],\"grid_or_certification\":[\"AS/NZS4777.2\",\"CEI0-21\"],\"safety\":[\"EN/IEC62109-1/2\"]},\"startup_input_voltage_v\":120,\"thdi_pct\":{\"condition\":\"condition not specified in table\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxf_20260703_20261102T1100\"}","height_m":0.453,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"F5300-G2","mppt_count":2,"mppt_max_v":550.0,"mppt_min_v":80.0,"name":"F5300-G2","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":25.3,"quality_status":"oem_datasheet","record_id":"4f15f1d6-b534-506e-a496-5e84e250a7ac","source_date":"2026-07-03","source_release":"V2.0 | 2026/07/03","sources":["foxf_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":600.0,"vdc_rated_v":360.0,"weight_kg":14.8,"width_m":0.402}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.96628,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-30-OUTD-S-US-Z-A {277V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-30-OUTD-S-US-Z-A {277V}","pac_rated_w":3000.0,"pdc_rated_w":3106.85,"quality_status":"reference_library","record_id":"4f181add-7e2a-53c6-af9d-1baf3518bdae","sandia_c0_per_w":-5.46446e-06,"sandia_c1_per_v":-3.3181e-05,"sandia_c2_per_v":-3.20526e-05,"sandia_c3_per_v":-0.00118014,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":22.0466,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":480.0,"vdc_rated_v":390.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3030.82,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS2450CU15 {565V}","mppt_max_v":1200.0,"mppt_min_v":800.0,"name":"Power Electronics: FS2450CU15 {565V}","pac_rated_w":2664070.0,"pdc_rated_w":2727740.0,"quality_status":"reference_library","record_id":"4f25e93d-ef64-5232-a806-ab287361dd32","sandia_c0_per_w":-5.10808e-09,"sandia_c1_per_v":1.94282e-06,"sandia_c2_per_v":8.20481e-06,"sandia_c3_per_v":-2.22494e-05,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":417.35,"startup_power_w":10797.8,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":565.0,"vdc_max_v":1200.0,"vdc_rated_v":900.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":53.4116,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"QS2 {208V}","mppt_max_v":45.0,"mppt_min_v":30.0,"name":"Altenergy Power System Inc: QS2 {208V}","pac_rated_w":1922.64,"pdc_rated_w":2029.64,"quality_status":"reference_library","record_id":"4f3b919c-9a24-50cf-8fc3-37cd17e8a2d8","sandia_c0_per_w":-1.8309e-05,"sandia_c1_per_v":0.00019808,"sandia_c2_per_v":0.0321214,"sandia_c3_per_v":0.00132731,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.003,"startup_power_w":16.9316,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":38.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":47.7204,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yotta Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"DPI-208 {208V}","mppt_max_v":42.0,"mppt_min_v":34.0,"name":"Yotta Energy Inc: DPI-208 {208V}","pac_rated_w":1733.0,"pdc_rated_w":1813.38,"quality_status":"reference_library","record_id":"4f8a3be9-e594-52e9-96ce-53212212ae1e","sandia_c0_per_w":-1.75149e-05,"sandia_c1_per_v":0.000246838,"sandia_c2_per_v":0.01273,"sandia_c3_per_v":-0.00788986,"source_date":"2023-07-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.087,"startup_power_w":16.0257,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":38.0}
{"communication_protocols":["Wi-Fi","Bluetooth"],"cooling_method":"Natural convection","created_at":"2026-11-04T17:15:51.717505+00:00","datasheet_url":"https://www.tsun-ess.com/files/datasheetgen3-microinverter-1-in-1.pdf","depth_m":0.03,"efficiency_euro_pct":96.5,"efficiency_max_pct":96.7,"entity_type":"inverters","extensions_json":"{\"tsun_exact_table\":{\"AC_cable_max_m\":{\"daisy_chain\":1.45,\"trunk_cable_or_balcony\":0.5},\"AC_conductors\":\"L/N/PE\",\"DC_input_count\":1,\"PV_module_count\":{\"maximum\":1,\"minimum\":1},\"adjustable_power_factor\":\"0.8 leading to0.8 lagging\",\"altitude_without_derating_m\":2000,\"branch_max_units\":{\"10AWG\":26,\"12AWG\":20,\"scope\":\"Daisy-chain and trunk cable only\"},\"communication_optional\":\"2xRS485\",\"current_scope\":\"DC current and short-current are per input; no multiplied aggregate input current asserted\",\"locator\":\"Physical page2; exact TSOL-MS350 column; labelled rows; merged cells visually checked\",\"maximum_input_current_per_input_A\":14,\"night_consumption_W\":{\"upper_exclusive\":0.05},\"nominal_MPPT_efficiency_pct\":99.9,\"nominal_frequency_options_Hz\":[50,60],\"nominal_output_voltage_options_V\":[220,230,240],\"output_current_THD_pct\":{\"upper_exclusive\":3},\"power_factor_default\":{\"lower_exclusive\":0.99},\"recommended_module_power_Wp_native\":\"300–550+\",\"relative_humidity_pct_native\":100,\"scope\":\"One exact printed model; cable assemblies/options do not create extra rows. Voltage/frequency options remain options. Recommendations not rated DC power. No marketing efficiency used.\",\"short_current_A_native\":20,\"startup_voltage_per_input_V\":22,\"temperature_derating\":{\"above_C\":40,\"condition\":\"Rated condition\"},\"warranty_scope\":\"OEM states standard12years; regional and contractual exclusions not supplied in table; no performance warranty inferred\",\"weight_by_assembly_kg\":{\"daisy_chain\":2.1,\"trunk_cable_or_balcony\":1.75}}}","field_sources_json":"{\"*\":\"tsun_microinverters_table1_20261104T1700\"}","height_m":0.225,"insulation_method":"HF isolation","ip_rating":"IP67","last_verified_at":"2026-11-04T17:15:51.717505+00:00","manufacturer":"TSUNESS Co Ltd","market_scope":"Global OEM datasheet; country approval and availability unverified","model":"TSOL-MS350","mppt_count":1,"mppt_max_v":60,"mppt_min_v":16,"name":"TSUNESS TSOL-MS350","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"output_current_max_a":1.59,"pac_rated_w":350,"product_warranty_years":12,"quality_status":"oem_datasheet_reviewed","record_id":"4fa0563c-4389-5c89-b77b-3b6ef709f2b9","source_release":"Undated public OEM table captured2026-11-04","sources":["tsun_microinverters_table1_20261104T1700"],"updated_at":"2026-11-04T17:15:51.717505+00:00","vdc_max_v":60,"width_m":0.164}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":38.3221,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"TSUNESS Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"TSOL-M1600P {240V}","mppt_max_v":48.0,"mppt_min_v":36.0,"name":"TSUNESS Co Ltd: TSOL-M1600P {240V}","pac_rated_w":1551.0,"pdc_rated_w":1609.53,"quality_status":"reference_library","record_id":"4fa226ca-61e1-5c8f-87d5-4ec9652d6b3c","sandia_c0_per_w":-5.37041e-06,"sandia_c1_per_v":-0.000546252,"sandia_c2_per_v":-0.07683,"sandia_c3_per_v":-0.231669,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":3.91094,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3742.85,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP3510M3 {34500V}","mppt_max_v":1200.0,"mppt_min_v":934.0,"name":"Power Electronics: FP3510M3 {34500V}","pac_rated_w":3630064.0,"pdc_rated_w":3742850.0,"quality_status":"reference_library","record_id":"4faf8405-c73f-5f41-8ffe-695cb5ec27c0","sandia_c0_per_w":-7.66039e-09,"sandia_c1_per_v":-2.70799e-06,"sandia_c2_per_v":-0.000294192,"sandia_c3_per_v":-0.00061319,"sources":["sam_cec_inverters_20261031"],"standby_power_w":7640.0,"startup_power_w":21560.3,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":34500.0,"vdc_max_v":1200.0,"vdc_rated_v":1000.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":26.1152,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Trystar LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"OZPCS-RS40-BB1 {208V}","mppt_max_v":820.0,"mppt_min_v":550.0,"name":"Trystar LLC: OZPCS-RS40-BB1 {208V}","pac_rated_w":17229.9,"pdc_rated_w":18280.6,"quality_status":"reference_library","record_id":"4fbbf882-432f-5ba3-ba26-97074b8a2a81","sandia_c0_per_w":-2.02598e-06,"sandia_c1_per_v":-3.67337e-05,"sandia_c2_per_v":-0.00118837,"sandia_c3_per_v":7.58259e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":8.96,"startup_power_w":257.407,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":820.0,"vdc_rated_v":700.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":84.6674,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-60K-US-F-LSW {480V}","mppt_max_v":850.0,"mppt_min_v":526.0,"name":"Ginlong Technologies Co Ltd: Solis-60K-US-F-LSW {480V}","pac_rated_w":59933.0,"pdc_rated_w":60960.5,"quality_status":"reference_library","record_id":"4fd1d03c-9ace-5956-882d-657c97f37aaa","sandia_c0_per_w":-1.34947e-07,"sandia_c1_per_v":-1.57113e-06,"sandia_c2_per_v":0.000349874,"sandia_c3_per_v":0.000407741,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":88.6769,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":14.5878,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE5700H-US {240V}","mppt_max_v":480.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE5700H-US {240V}","pac_rated_w":5700.0,"pdc_rated_w":5762.16,"quality_status":"reference_library","record_id":"4fe2685e-8626-5141-ac47-c4a19658c983","sandia_c0_per_w":-8.26482e-07,"sandia_c1_per_v":2.3107e-05,"sandia_c2_per_v":0.00428684,"sandia_c3_per_v":0.0108574,"source_date":"2025-07-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.51,"startup_power_w":13.0753,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.2132,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Liniotech Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LNT8K0228UL {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Liniotech Energy Inc: LNT8K0228UL {208V}","pac_rated_w":8060.0,"pdc_rated_w":8356.75,"quality_status":"reference_library","record_id":"4fe6f2e1-72a6-5c24-8bc2-554c33b72d4e","sandia_c0_per_w":-2.19669e-06,"sandia_c1_per_v":-1.82578e-05,"sandia_c2_per_v":-0.00067304,"sandia_c3_per_v":-0.00032298,"sources":["sam_cec_inverters_20261031"],"standby_power_w":17.78,"startup_power_w":43.6503,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"cooling_method":"Natural cooling","created_at":"2026-11-02T18:06:13.229371+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.193,"efficiency_euro_pct":98,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"ac_terminal\":\"OT\",\"afci\":\"Optional\",\"altitude_condition\":\"4000 m; >3000 m derating\",\"display\":\"LCD\",\"humidity\":\"0–100% as printed\",\"max_ac_active_power_w\":16500,\"max_ac_apparent_power_va\":16500,\"max_input_current_per_mppt_as_printed\":\"20 A\",\"model_column\":\"BluE-15KT-M6\",\"mppt_full_load_range_v\":[420,850],\"nominal_ac_voltage_as_reported\":\"400 V / 230 V, 3P+N+PE\",\"pdf_page\":13,\"phase_configuration\":\"Three phase on-grid\",\"printed_table_page\":24,\"pv_terminal\":\"MC4\",\"recommended_max_array_power_stc_w\":19500,\"short_circuit_current_per_mppt_as_printed\":\"30 A\",\"source_id\":\"kstar_res_en_v2_2026_20261102T1800\",\"start_voltage_v\":250,\"thdi\":\"<3% at nominal power\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1800\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T18:06:13.229371+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"BluE-15KT-M6","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"KSTAR BluE-15KT-M6","notes":"Exact OEM model column PDF page 13; regional, optional and test-condition qualifiers in extensions. Disputed specifications omitted. Not a project equipment assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":23.9,"pac_rated_w":15000,"quality_status":"primary_source_extract","record_id":"4fe9e912-ebaa-5a1b-9d0f-315ff636e863","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1800"],"strings_per_mppt":1,"updated_at":"2026-11-02T18:06:13.229371+00:00","vdc_max_v":1100,"vdc_rated_v":650,"weight_kg":18.8,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":111.805,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 55K-AU-US L2 {208V}","mppt_max_v":650.0,"mppt_min_v":380.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 55K-AU-US L2 {208V}","pac_rated_w":54797.8,"pdc_rated_w":57244.3,"quality_status":"reference_library","record_id":"4fff5b3f-e55c-5fe4-9875-4b7f09d6e746","sandia_c0_per_w":-3.87466e-07,"sandia_c1_per_v":1.95029e-05,"sandia_c2_per_v":0.000946848,"sandia_c3_per_v":0.000131264,"sources":["sam_cec_inverters_20261031"],"standby_power_w":19.72,"startup_power_w":93.0609,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":650.0,"vdc_rated_v":512.0}
