{"communication_protocols":["RS485","RS232"],"cooling_method":"Natural cooling","created_at":"2026-11-03T10:00:51.493215+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/04/29/datasheet_sun-3-15k-g06p3-eu-cm2-p1_250427_en.pdf","depth_m":0.178,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"ambient_humidity_pct\":[0,100],\"arc_fault_protection\":\"optional\",\"cabinet_dimensions_exclude\":\"connectors and brackets\",\"derating_above_c\":45,\"european_efficiency_pct\":97.8,\"grid_apparent_max_va\":9900,\"grid_connection\":\"3L/N/PE\",\"grid_current_max_a_at_380_400_v\":[15,14.4],\"grid_current_rated_a_at_380_400_v\":[13.7,13.1],\"grid_frequency_nominal_and_range_hz\":[[50,45,55],[60,55,65]],\"grid_voltage_range_pu\":[0.85,1.1],\"monitoring_options_as_listed\":[\"GPRS\",\"Wi-Fi\",\"Bluetooth\",\"4G\",\"LAN\"],\"mppt_efficiency_strict_lower_bound_pct\":99,\"noise_strict_upper_bound_db\":45,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_thdi_strict_upper_bound_pct\":3,\"pv_input_current_per_mppt_a\":[20,20],\"pv_input_max_w\":13500,\"pv_short_circuit_per_mppt_a\":[30,30],\"start_voltage_v\":140,\"strings_per_mppt\":[1,1],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g06_cm2_p1_20261103T1000\"}","height_m":0.525,"ip_rating":"IP65","last_verified_at":"2026-11-03T10:00:51.493215+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-9K-G06P3-EU-CM2-P1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":120,"name":"Deye SUN-9K-G06P3-EU-CM2-P1","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":9000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"500eae8d-7158-54f5-be53-cae8b00ab6f6","sources":["deye_g06_cm2_p1_20261103T1000"],"surge_protection":"Type II AC and DC","updated_at":"2026-11-03T10:00:51.493215+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":11.5,"width_m":0.283}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QTRON BLK M-G2H1+/AC 440 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QTRON BLK M-G2H1+/AC 440 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"502731fd-1f2e-5fcf-90ed-a14620ac87e5","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"source_date":"2025-12-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":182.956,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"ELS-96 {240V}","mppt_max_v":60.0,"mppt_min_v":51.0,"name":"Altenergy Power System Inc: ELS-96 {240V}","pac_rated_w":9606.0,"pdc_rated_w":10245.6,"quality_status":"reference_library","record_id":"502bbac8-24b3-5640-90c7-b87b5a33b12a","sandia_c0_per_w":-3.87507e-06,"sandia_c1_per_v":-0.000440606,"sandia_c2_per_v":0.0288108,"sandia_c3_per_v":-0.0247616,"source_date":"2025-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":11.04,"startup_power_w":118.148,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":60.0,"vdc_rated_v":56.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":118.92,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M80U_120 {480V}","mppt_max_v":800.0,"mppt_min_v":600.0,"name":"Delta Electronics: M80U_120 {480V}","pac_rated_w":82764.0,"pdc_rated_w":84432.9,"quality_status":"reference_library","record_id":"507f8417-03de-5eba-adf3-6bc379248065","sandia_c0_per_w":-1.30255e-07,"sandia_c1_per_v":-1.6253e-05,"sandia_c2_per_v":-0.00423873,"sandia_c3_per_v":-0.00102822,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.6,"startup_power_w":71.328,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":710.0}
{"cooling_method":"smart cooling","created_at":"2026-11-02T12:04:22.616373+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG30-40KTR%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.23,"efficiency_euro_pct":98.5,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[26,26,26,26],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDFp2 XG40KTR column and shared rows\",\"full_load_mppt_voltage_range_v\":[500,800],\"grid_connection\":\"3L/N/PE\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_note\":\"OEM Max.InputPower; not assumed STC or nominal input rating\",\"maximum_input_power_w\":64000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":44000,\"mppt_efficiency_pct\":99.9,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"CEI 0-21,C10/C11, VDE 4105, VDE 0124, RD244, UNE217001, UNE217002,\\n                                                            NC RfG, TOR Erzeuger, AS4777, NRS097-2-1, NB/T 32004, BIS\",\"output_power_unit_note\":\"Row labelled Max.OutputPower but values explicitly kVA; no active maximumW inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"revision_note\":\"2024 download-centre entry and exact sheet; no newer PRO identity/spec substitution\",\"short_circuit_current_per_mppt_max_a\":[32,32,32,32],\"standard_claim_note\":\"OEM list, independent certificates not reviewed\",\"start_voltage_v\":250,\"strings_per_mppt_as_reported\":[2,2,2,2],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_xg_table2_20240918_20261102T1200\"}","height_m":0.43,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T12:04:22.616373+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/approvals unverified","model":"XG40KTR","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"XG40KTR","notes":"Exact sheet model and shared-column boundaries visually checked. ActiveW distinct from apparentVA; optional AFCI/interfaces not asserted installed. Warranty and condensation condition unknown. Newer PRO pages not merged.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":64.3,"pac_rated_w":40000.0,"quality_status":"oem_datasheet","record_id":"50ac39a7-e2f9-5764-a7bf-8e9ac090af86","source_release":"Current download-centre entry dated 2024-09-18; PDF has no legible printed revision/date","sources":["invt_xg_table2_20240918_20261102T1200"],"strings_per_mppt":2,"surge_protection":"DC and AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T12:04:22.616373+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":32.0,"width_m":0.6}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":118.92,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M80U_122 {480V}","mppt_max_v":800.0,"mppt_min_v":600.0,"name":"Delta Electronics: M80U_122 {480V}","pac_rated_w":82764.0,"pdc_rated_w":84432.9,"quality_status":"reference_library","record_id":"50af48fb-c57c-5a3a-97d5-ef6465eb7419","sandia_c0_per_w":-1.30255e-07,"sandia_c1_per_v":-1.6253e-05,"sandia_c2_per_v":-0.00423873,"sandia_c3_per_v":-0.00102822,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.6,"startup_power_w":71.328,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":710.0}
{"created_at":"2026-11-03T04:00:56.460547+00:00","datasheet_url":"https://solplanet.net/wp-content/uploads/2022/10/Datasheet-inverter-75K-80K-100K-110K-EN_0821.pdf","depth_m":0.33,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"afci\":\"Optional\",\"altitude_max_m\":4000,\"apparent_maximum_hold\":\"OEM row is named apparent power but printed in W\",\"application_input_limit_condition\":\"Capacitor bank or zero export\",\"application_input_limit_v\":850,\"climatic_category\":\"4K4H\",\"cooling\":\"Active cooling\",\"dc_switch\":true,\"european_efficiency_pct\":98.4,\"humidity_condition\":\"Non-condensing\",\"humidity_max_pct\":100,\"input_current_max_a\":32,\"input_current_scope\":\"Table does not specify per-string or aggregate basis\",\"input_standby_note\":\"OEM says standby between 950 and 1100 V\",\"interfaces\":[\"RS485\",\"Wi-Fi\",\"LAN\",\"optional 4G\"],\"night_power_upper_bound_w\":3,\"protocol\":\"Modbus SunSpec\",\"pv_array_max_wp_stc\":165000,\"short_circuit_current_max_a\":48,\"start_voltage_v\":250,\"strings_per_mppt\":2,\"surge_protection_ac_dc\":\"Type II\"}","field_sources_json":"{\"*\":\"solplanet_75_110_lt_20261103T0400\"}","height_m":0.64,"ip_rating":"IP66","last_verified_at":"2026-11-03T04:00:56.460547+00:00","manufacturer":"AISWEI (Solplanet)","model":"ASW 110K-LT","mppt_count":10,"mppt_max_v":1000,"mppt_min_v":200,"name":"Solplanet ASW 110K-LT","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":174.7,"pac_rated_w":110000,"quality_status":"primary_source_extract","record_id":"50bd8273-9e64-5111-a948-5d89dc9fef0c","source_release":"August 2025","sources":["solplanet_75_110_lt_20261103T0400"],"updated_at":"2026-11-03T04:00:56.460547+00:00","vdc_max_v":1100,"vdc_rated_v":630,"weight_kg":86,"width_m":0.984}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":29.3612,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo Advanced 100-3 208-240 Lite {208V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"Fronius International GmbH: Fronius Symo Advanced 100-3 208-240 Lite {208V}","pac_rated_w":10011.0,"pdc_rated_w":10423.2,"quality_status":"reference_library","record_id":"50c39ab5-1adb-50bc-9939-211a212b315e","sandia_c0_per_w":-1.28814e-06,"sandia_c1_per_v":-1.58186e-05,"sandia_c2_per_v":-0.00109171,"sandia_c3_per_v":-0.00306737,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.6,"startup_power_w":27.4052,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"cooling_method":"smart fan cooling","created_at":"2026-11-02T09:03:02.055841+00:00","datasheet_url":"https://en.goodwe.com/Skippower/downloadFileF?id=2657&mid=60","depth_m":0.225,"efficiency_euro_pct":98,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_connector\":{\"max_cross_section_mm2\":70,\"type\":\"OT/DT terminal\"},\"afci\":\"optional\",\"communication_protocols\":[\"Modbus-RTU (SunSpec compliant)\",\"Modbus-TCP\"],\"communications\":[\"RS485\",\"WiFi+LAN+Bluetooth\"],\"dc_connector\":\"MC4 (4–6mm²)\",\"dc_spd_optional\":\"Type I+II\",\"display\":[\"LED\",\"APP\",\"LCD(optional)\"],\"emergency_power_off\":\"not offered (-)\",\"evidence_locator\":\"PDF page2 exact model column and technical rows/footnotes1–9; cover footnotes1–3\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"integrated_protections\":[\"PV string current monitoring\",\"PV insulation resistance\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\",\"DC switch\"],\"maximum_active_power_w\":38500,\"maximum_apparent_power_va\":38500,\"maximum_mppt_current_a\":42,\"maximum_short_circuit_current_per_mppt_a\":52.5,\"mounting\":\"wall mounted\",\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_as_printed\":\"127/220V 3L/N/PE or3L/PE\",\"nominal_frequency_hz\":[50,60],\"nominal_power_mppt_range\":\"Refer to exact manual (footnote3); not same as operating range\",\"operating_altitude_max_m\":4000,\"optional_functions\":[\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"I-V curve scan\"],\"output_voltage_range_v\":[176,279],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"rated_apparent_power_va\":35000,\"recommended_oversizing_pct\":180,\"relative_humidity_pct\":[0,100],\"remote_shutdown\":\"integrated\",\"startup_voltage_v\":180,\"thd_max_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"goodwe_multi_model_20261102T0859\"}","height_m":0.545,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T09:03:02.055841+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW35K-SMT-L-G20","mppt_count":4,"mppt_max_v":900.0,"mppt_min_v":160.0,"name":"GW35K-SMT-L-G20","notes":"Exact EN-V2.1 table; country limits, standby voltage bands, optional functions and protocols preserved per model. US-SMT models are distinct; no regional equivalence inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":101,"pac_rated_w":35000.0,"quality_status":"oem_datasheet","record_id":"50ea700c-a561-53a0-886e-d73cbf4ce7d8","source_date":"2026-05-12","source_release":"20260512-EN-V2.1","sources":["goodwe_multi_model_20261102T0859"],"string_monitoring":true,"strings_per_mppt":2,"surge_protection":"Type II on DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T09:03:02.055841+00:00","vdc_max_v":900.0,"vdc_rated_v":370.0,"weight_kg":42.0,"width_m":0.685}
