{"cooling_method":"Natural cooling","created_at":"2026-11-02T23:09:11.219096+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S6-GR1P(0,7-3,6)K-Global-Flyer-V3,8.pdf","dc_switch":true,"efficiency_euro_pct":95.4,"efficiency_max_pct":96.6,"entity_type":"inverters","extensions_json":"{\"THDi_pct\":{\"bound\":\"<\",\"value\":3},\"ac_connector\":\"Quick connection plug\",\"communication_as_reported\":\"RS485;Wi-Fi/GPRS optional\",\"dc_connector\":\"MC4\",\"dimensions_axis_mapping\":\"Explicit W×H×D mm; canonical width=W,height=H,length=D\",\"display\":\"LCD\",\"full_model_locator\":\"PDF1Models section; exact -M suffix, no-R/-B/-LV synthesis\",\"grid_compatibility_claims\":\"G98orG99,VDE-AR-N4105/VDEV0124,EN50549-1,VDE0126/UTE C15/VFR2019,RD1699/RD244/UNE206006/UNE206007-1,CEI0-21,C10/11,NRS097-2-1,EIFS2018.2,IEC62116,IEC61727,IEC60068,IEC61683,EN50530,MEA,PEA\",\"grid_connection\":\"1/N/PE\",\"grid_frequency_hz\":[50,60],\"humidity_pct\":[0,100],\"input_current_scope\":\"Input DC total as OEM table; not asserted per-string, especially two-string3.6K model\",\"maximum_active_output_power_w\":1650,\"maximum_apparent_output_power_va\":1650,\"maximum_input_current_a\":14,\"maximum_operating_altitude_m\":4000,\"maximum_short_circuit_current_a\":22,\"merged_cell_mapping\":\"PDF2 merged200V/start60V/MPPT50–500V and7.7kg apply0.7/1/1.5K;330V/start90V/MPPT80–500V apply2/2.5/3/3.6K;8kg applies2/2.5/3K;8.1kg3.6K\",\"model_column\":\"1.5K\",\"mppt_and_maximum_input_strings_as_reported\":\"1/1\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_output_voltage_options_v\":[220,230],\"optional_afci\":\"Integrated AFCI2.0 Optional; hero generalAFCI claim is not universal integration\",\"pdf_page\":2,\"power_factor_as_reported\":\">0.99,0.8 leading–0.8 lagging\",\"rated_current_voltage_pairing\":\"Retain source list; no unstated pairing or active power calculation\",\"rated_grid_output_current_a_as_reported\":\"6.8/6.5\",\"recommended_maximum_pv_power_w\":2300,\"safety_emc_claims\":\"IEC/EN62109-1/-2;IEC/EN61000-6-1/-2/-3/-4;OEM claims, not independently validated\",\"source_id\":\"solis_s6_mini_20261102T2300\",\"start_voltage_v\":60,\"strings_scope\":\"Maximum permitted strings/ports, not actual installed strings\",\"topology\":\"Transformerless\",\"typical_noise_emission_db_a\":{\"bound\":\"<\",\"value\":20}}","field_sources_json":"{\"*\":\"solis_s6_mini_20261102T2300\"}","height_m":0.373,"ip_rating":"IP66","last_verified_at":"2026-11-02T23:09:11.219096+00:00","length_m":0.16,"manufacturer":"Ginlong Technologies Co Ltd","model":"S6-GR1P1.5K-M","mppt_count":1,"mppt_max_v":500,"mppt_min_v":50,"name":"Solis S6-GR1P1.5K-M","notes":"Exact published model, source-specific electrical/mechanical/environmental data; voltage options and bounds kept separately. Active/apparent power not interconverted. Per-input/per-MPPT current not assumed per-string. No warranty duration or current certification inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":8.1,"pac_rated_w":1500,"quality_status":"primary_source_extract","record_id":"520387b6-745d-52c7-b919-84a4685bbf57","source_release":"Global Flyer V3.8; date not specified","sources":["solis_s6_mini_20261102T2300"],"strings_per_mppt":1,"surge_protection":"Yes; class/type not specified","updated_at":"2026-11-02T23:09:11.219096+00:00","vdc_max_v":550,"vdc_rated_v":200,"weight_kg":7.7,"width_m":0.31}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.5134,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 6000MTLP-US {208V}","mppt_max_v":550.0,"mppt_min_v":100.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 6000MTLP-US {208V}","pac_rated_w":5340.0,"pdc_rated_w":5549.46,"quality_status":"reference_library","record_id":"521abba8-ff80-518a-a06f-cac982a4478e","sandia_c0_per_w":-2.45818e-06,"sandia_c1_per_v":-3.59151e-05,"sandia_c2_per_v":-0.000928241,"sandia_c3_per_v":-1.23952e-05,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":28.0561,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":482.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.43694,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-400-1D-NA {240V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HMS-400-1D-NA {240V}","pac_rated_w":382.54,"pdc_rated_w":396.352,"quality_status":"reference_library","record_id":"52231fc4-fe52-50f9-8fee-e0c113907d34","sandia_c0_per_w":-1.05379e-05,"sandia_c1_per_v":-0.000294469,"sandia_c2_per_v":-0.113649,"sandia_c3_per_v":-0.330846,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.105,"startup_power_w":0.71205,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.5877,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Dyness Digital Energy Technology Co LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"TX6K-AM {240V}","mppt_max_v":490.0,"mppt_min_v":160.0,"name":"Dyness Digital Energy Technology Co LTD: TX6K-AM {240V}","pac_rated_w":6028.0,"pdc_rated_w":6235.08,"quality_status":"reference_library","record_id":"523a1605-2749-5ef7-b5af-5bc162ce7c5b","sandia_c0_per_w":-2.00695e-06,"sandia_c1_per_v":-4.89389e-05,"sandia_c2_per_v":-0.000654176,"sandia_c3_per_v":-0.00381834,"source_date":"2024-01-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.12,"startup_power_w":27.3055,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":490.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.9389,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SPITZER ENERGY COMPANY","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPZ-M800-S {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"SPITZER ENERGY COMPANY: SPZ-M800-S {240V}","pac_rated_w":723.0,"pdc_rated_w":753.434,"quality_status":"reference_library","record_id":"52669a6d-6cee-56b2-9489-d842eab694a9","sandia_c0_per_w":-1.50312e-05,"sandia_c1_per_v":0.00017655,"sandia_c2_per_v":-0.00665003,"sandia_c3_per_v":0.00460258,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.4,"startup_power_w":1.3483,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":32.4202,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo Advanced 227-3 480 {480V}","mppt_max_v":800.0,"mppt_min_v":500.0,"name":"Fronius International GmbH: Fronius Symo Advanced 227-3 480 {480V}","pac_rated_w":22876.0,"pdc_rated_w":23407.4,"quality_status":"reference_library","record_id":"526da00e-1e78-5d20-bf33-55143c89f6df","sandia_c0_per_w":-2.51258e-07,"sandia_c1_per_v":-3.36412e-05,"sandia_c2_per_v":-0.00164467,"sandia_c3_per_v":-0.000974706,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":61.851,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":722.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.4978,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Anker Innovations Limited","market_scope":"CEC/SAM reference library; market availability unverified","model":"X1-P6K-US {240V}","mppt_max_v":450.0,"mppt_min_v":365.0,"name":"Anker Innovations Limited: X1-P6K-US {240V}","pac_rated_w":6040.0,"pdc_rated_w":6199.12,"quality_status":"reference_library","record_id":"527e8cb9-1464-5731-9f4f-5e1e7199e5bf","sandia_c0_per_w":-1.72104e-06,"sandia_c1_per_v":3.16953e-05,"sandia_c2_per_v":0.00214596,"sandia_c3_per_v":0.000595014,"sources":["sam_cec_inverters_20261031"],"standby_power_w":7.5,"startup_power_w":19.3696,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.3696,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"General Motors Energy LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"GM Energy Inverter e111 {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"General Motors Energy LLC: GM Energy Inverter e111 {208V}","pac_rated_w":10056.8,"pdc_rated_w":10400.4,"quality_status":"reference_library","record_id":"529c5b9e-8be4-5913-98d9-c41d4a0495b0","sandia_c0_per_w":-2.26455e-06,"sandia_c1_per_v":-3.68162e-05,"sandia_c2_per_v":-0.000609407,"sandia_c3_per_v":-0.000734532,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.23,"startup_power_w":39.8095,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":28.3607,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-12K-S4-US {208V}","mppt_max_v":550.0,"mppt_min_v":200.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-12K-S4-US {208V}","pac_rated_w":10417.0,"pdc_rated_w":10777.1,"quality_status":"reference_library","record_id":"52ad5929-d7af-56bd-90c5-c9064d7b626b","sandia_c0_per_w":-2.1479e-06,"sandia_c1_per_v":-8.60447e-06,"sandia_c2_per_v":0.00161756,"sandia_c3_per_v":0.00138672,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.8,"startup_power_w":75.1051,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.3832,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen GSL Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HS-LV8KNA{208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"Shenzhen GSL Energy Co Ltd: HS-LV8KNA{208V}","pac_rated_w":8808.5,"pdc_rated_w":9201.41,"quality_status":"reference_library","record_id":"52adaab5-9357-5747-b3d6-cf92faaef80c","sandia_c0_per_w":-4.43298e-06,"sandia_c1_per_v":3.33376e-05,"sandia_c2_per_v":0.00176484,"sandia_c3_per_v":0.00198885,"sources":["sam_cec_inverters_20261031"],"standby_power_w":72.3,"startup_power_w":71.3352,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"created_at":"2026-11-03T03:05:07.123588+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260612/ENP3PlusDatasheetV1.320260609.pdf","depth_m":0.305,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"afci\":\"Included\",\"altitude_max_m\":4000,\"battery\":{\"chemistry\":\"LFP\",\"interface\":\"CAN\",\"max_charge_discharge_a\":240,\"port_current_a\":80,\"ports\":3,\"voltage_range_v\":[180,950]},\"cooling\":\"Smart air cooling\",\"current_scope\":\"Per MPPT\",\"dc_switch\":true,\"eps_peak_apparent_va\":155000,\"eps_peak_duration_s\":10,\"eps_transfer_time_upper_bound_ms\":10,\"interfaces\":[\"USB\",\"RS485\",\"Bluetooth\",\"Wi-Fi\",\"LAN\",\"optional 4G\",\"CAN\"],\"maximum_grid_apparent_va\":137500,\"maximum_input_current_a\":40,\"maximum_pv_input_w\":250000,\"maximum_short_circuit_current_a\":50,\"nominal_ac_voltage_options_v\":[380,400],\"pv_input_voltage_range_v\":[180,950],\"rated_output_current_per_phase_a\":190,\"strings_per_mppt\":2,\"topology\":\"Non-isolated\",\"withstand_voltage_v\":1000}","field_sources_json":"{\"*\":\"foxess_p3_20261103T0300\"}","height_m":1.06,"ip_rating":"IP65","last_verified_at":"2026-11-03T03:05:07.123588+00:00","manufacturer":"FOXESS CO LTD","model":"P3-125-Plus","mppt_count":8,"mppt_max_v":850,"mppt_min_v":180,"name":"Fox ESS P3-125-Plus","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":198.5,"pac_rated_w":125000,"quality_status":"primary_source_extract","record_id":"52b3d62c-0991-584d-ba6f-9453c62e6eb2","source_date":"2026-06-05","source_release":"V1.3","sources":["foxess_p3_20261103T0300"],"updated_at":"2026-11-03T03:05:07.123588+00:00","weight_kg":120,"width_m":0.73}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":22.5367,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sigenergy Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SigenMicro 960 US {240V}","mppt_max_v":55.0,"mppt_min_v":35.0,"name":"Sigenergy Technology Co Ltd: SigenMicro 960 US {240V}","pac_rated_w":969.0,"pdc_rated_w":1014.15,"quality_status":"reference_library","record_id":"52c286f9-ef56-5b0e-a575-633a850259cc","sandia_c0_per_w":-7.38129e-05,"sandia_c1_per_v":-0.00248805,"sandia_c2_per_v":-0.0126507,"sandia_c3_per_v":-0.0684891,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.04,"startup_power_w":15.7589,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":45.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":131.661,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 55K-HU-US L2 {208V}","mppt_max_v":550.0,"mppt_min_v":340.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 55K-HU-US L2 {208V}","pac_rated_w":54972.0,"pdc_rated_w":58589.1,"quality_status":"reference_library","record_id":"52ca51a9-ef0f-56ed-a25a-cb6bf5fd8401","sandia_c0_per_w":-3.51713e-07,"sandia_c1_per_v":-1.13231e-05,"sandia_c2_per_v":-5.04636e-05,"sandia_c3_per_v":-0.000604732,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.87,"startup_power_w":333.467,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":445.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":333.323,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"JingTsing Technology Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"JTES-PCS450K-1600/740-L03C1 {740V}","mppt_max_v":1600.0,"mppt_min_v":1100.0,"name":"JingTsing Technology Ltd: JTES-PCS450K-1600/740-L03C1 {740V}","pac_rated_w":459563.0,"pdc_rated_w":466653.0,"quality_status":"reference_library","record_id":"52de0dea-a0f8-548e-9d83-7941f08d6394","sandia_c0_per_w":-1.70145e-08,"sandia_c1_per_v":5.12775e-06,"sandia_c2_per_v":0.000858813,"sandia_c3_per_v":0.000107476,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.57,"startup_power_w":1362.16,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":740.0,"vdc_max_v":1600.0,"vdc_rated_v":1400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":31.5038,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYS-115LV-USG1 {240V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"Hoymiles Power Electronics Inc: HYS-115LV-USG1 {240V}","pac_rated_w":11575.0,"pdc_rated_w":11971.4,"quality_status":"reference_library","record_id":"52efc483-a737-5f37-92ca-f38987e7990c","sandia_c0_per_w":-1.44315e-06,"sandia_c1_per_v":-1.02967e-05,"sandia_c2_per_v":-0.00195729,"sandia_c3_per_v":-0.000540832,"source_date":"2025-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":6.6304,"startup_power_w":20.9849,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":19.8659,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QHOME+ HYB-G1-76 {240V}","mppt_max_v":500.0,"mppt_min_v":304.0,"name":"Qcells North America: QHOME+ HYB-G1-76 {240V}","pac_rated_w":7642.0,"pdc_rated_w":7986.08,"quality_status":"reference_library","record_id":"52f51966-7200-5b7d-b18f-da8d655a1870","sandia_c0_per_w":-2.27199e-06,"sandia_c1_per_v":-4.04422e-05,"sandia_c2_per_v":-0.00127208,"sandia_c3_per_v":-0.000949817,"source_date":"2024-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":44.0,"startup_power_w":49.2438,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":402.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.37558,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ6-60-5-US {240V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ6-60-5-US {240V}","pac_rated_w":230.0,"pdc_rated_w":236.019,"quality_status":"reference_library","record_id":"52ffede1-b1a3-56f5-8006-e48ba7dbb1ac","sandia_c0_per_w":-2.19687e-05,"sandia_c1_per_v":-0.000229328,"sandia_c2_per_v":-0.0311339,"sandia_c3_per_v":-0.21359,"source_date":"2021-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":0.986078,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
