{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":26.6574,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Trystar LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"OZPCS-RS40-Fxx {208V}","mppt_max_v":820.0,"mppt_min_v":550.0,"name":"Trystar LLC: OZPCS-RS40-Fxx {208V}","pac_rated_w":17515.0,"pdc_rated_w":18660.2,"quality_status":"reference_library","record_id":"540a6eb4-6304-52a1-9b7d-f5949a82cbe8","sandia_c0_per_w":-1.73142e-06,"sandia_c1_per_v":-3.36704e-05,"sandia_c2_per_v":-0.00183411,"sandia_c3_per_v":-0.000948352,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":202.52,"startup_power_w":336.097,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":820.0,"vdc_rated_v":700.0}
{"certifications":["CE","UKCA","EN 50549-1/-2:2018","VDE-AR-N 4105:2018 incl. PAV,E","VDE-AR-N 4110:2018","TOR Erzeuger Typ A:2019-12","C10/C11:2019 & V1:2020 LV&MV","VDE 0126-1-1:2013/A1:2012","VFR 2019","CEI 0-16/0-21:2019 & V1:2020","UNE 217002:2020","TED/749/2020 incl. NTS2.1","EREC G99/1-8:2021 Type A","EIFS 2018:2","PSE 2018","NRS 097-2-1:2017","NBR 16149:2013","IEC 62109-1/-2","AS 4777.2:2020","IEC 61727","IEC 62116"],"communication_protocols":["SMA Modbus","Speedwire"],"connector_type":"DC SUNCLIX; AC spring terminal","cooling_method":"OptiCool","created_at":"2026-11-01T21:58:48.072496+00:00","datasheet_url":"https://files.sma.de/downloads/STPxx-50-DS-es-21.pdf","dc_switch":true,"depth_m":0.266,"efficiency_euro_pct":97.6,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"sma\":{\"ac_voltage_range_v\":{\"line_line\":[304,477],\"phase_neutral\":[176,275]},\"arc_fault_interruption\":true,\"climate_category\":\"4K26; IEC 60721-3-4\",\"corrosion_category\":{\"condition\":\"Minimum 500 m from coast\",\"rating\":\"C5\",\"standard\":\"IEC 61701\"},\"digital_inputs\":6,\"expansion_slots\":1,\"forthcoming_features\":[\"SunSpec Modbus\",\"I-V generator diagnostics\"],\"frequency_ranges_hz\":{\"50\":[44,56],\"60\":[54,66]},\"grid_connection\":\"3-(N)-PE\",\"humidity_condition\":\"noncondensing\",\"input_voltage_min_v\":150,\"interfaces\":{\"RS485\":\"optional and forthcoming per revision footnote\",\"WLAN\":true,\"ethernet_ports\":2},\"max_humidity_pct\":100,\"max_pv_generator_stc_wp\":18000,\"maximum_apparent_power_va\":12000,\"multifunction_relay\":true,\"night_consumption_w\":{\"operator\":\"<\",\"value\":5},\"noise_db_a\":{\"distance_m\":1,\"maximum\":59},\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"nominal_output_current_a\":17.4,\"nominal_power_condition\":\"230 V, 50 Hz\",\"oem_table_locator\":\"PDF p.3, Sunny Tripower X 12 / STP 12-50 column and shared rows\",\"optional_warranty_years\":[10,15,20],\"output_current_max_condition\":\"Valid for production from August 2023\",\"overvoltage_category\":{\"AC\":\"III\",\"DC\":\"II\"},\"phase_count\":3,\"power_factor_adjustment\":\"0 inductive to 0 capacitive\",\"power_factor_at_rated\":1,\"protection_class\":\"I\",\"rated_apparent_power_va\":12000,\"revision_scope\":\"08/2023; current source access does not assert latest hardware/firmware or availability\",\"short_circuit_current_per_mppt_a\":37.5,\"standards_basis\":\"OEM claims; not independent certification\",\"startup_voltage_v\":188,\"system_manager\":{\"maximum_devices\":6,\"maximum_energy_meters\":1,\"maximum_inverters\":5,\"maximum_nominal_system_apparent_power_kva\":135},\"thd_pct\":{\"operator\":\"<\",\"value\":3},\"usable_current_per_mppt_a\":24}}","field_sources_json":"{\"*\":\"sma_tripower_x_202308_20261101T2153\"}","height_m":0.762,"insulation_method":"No galvanic isolation","ip_rating":"IP65","last_verified_at":"2026-11-01T21:58:48.072496+00:00","manufacturer":"SMA Solar Technology AG","model":"STP 12-50","mounting_type":"wall","mppt_count":3,"mppt_max_v":800.0,"mppt_min_v":210.0,"name":"SMA Sunny Tripower X 12","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":20.0,"pac_rated_w":12000.0,"product_warranty_years":5.0,"quality_status":"primary_source_extract","record_id":"5446d89b-7da6-5c52-ab86-52e4e76cafd5","source_release":"STPxx-50-DS-es-21; 08/2023","sources":["sma_tripower_x_202308_20261101T2153"],"strings_per_mppt":2,"surge_protection":"Optional DC Type 2 or Type 1+2; not standard installed equipment","updated_at":"2026-11-01T21:58:48.072496+00:00","vdc_max_v":1000.0,"vdc_rated_v":580.0,"weight_kg":35.0,"width_m":0.728}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.9554,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tigo Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"TSI-60K-US {208V}","mppt_max_v":480.0,"mppt_min_v":170.0,"name":"Tigo Energy Inc: TSI-60K-US {208V}","pac_rated_w":5143.0,"pdc_rated_w":5303.07,"quality_status":"reference_library","record_id":"544da952-3e57-52d9-9925-d678b294b7c1","sandia_c0_per_w":-3.36204e-06,"sandia_c1_per_v":-3.41204e-05,"sandia_c2_per_v":-0.000145404,"sandia_c3_per_v":0.00104586,"source_date":"2023-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.576,"startup_power_w":24.8637,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-10KTL%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.16,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20,20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG8KTL, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":12000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":8800,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"G98/G99, RD244，UNE217001, UNE217002, TOR Erzeuger, AS4777, ABNT, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26,26],\"start_voltage_v\":80,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table1_20261102T1257\"}","height_m":0.38,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG8KTL","mppt_count":2,"mppt_max_v":550,"mppt_min_v":50,"name":"XG8KTL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":40,"pac_rated_w":8000,"quality_status":"oem_datasheet","record_id":"54553eff-bd22-5945-8937-3f9e898778a4","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table1_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-E-ACM-US {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-E-ACM-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"54715b87-f1cf-5aa2-867b-89d423c0a3a7","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1047.75,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"DYNAPOWER COMPANY LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS-1250 Gen5 {800V}","mppt_max_v":1500.0,"mppt_min_v":1020.0,"name":"DYNAPOWER COMPANY LLC: CPS-1250 Gen5 {800V}","pac_rated_w":1294180.0,"pdc_rated_w":1309690.0,"quality_status":"reference_library","record_id":"548a43ed-31fa-53bd-b947-e28a6babcd7c","sandia_c0_per_w":-5.03933e-09,"sandia_c1_per_v":9.29273e-07,"sandia_c2_per_v":0.00025172,"sandia_c3_per_v":-0.000335263,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2700.0,"startup_power_w":2359.21,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":800.0,"vdc_max_v":1500.0,"vdc_rated_v":1250.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.6605,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"NX11500T-US {208V}","mppt_max_v":450.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: NX11500T-US {208V}","pac_rated_w":9980.0,"pdc_rated_w":10135.9,"quality_status":"reference_library","record_id":"5498a95a-6295-5318-83fe-8a2502803992","sandia_c0_per_w":-1.33176e-06,"sandia_c1_per_v":9.76897e-06,"sandia_c2_per_v":0.00388357,"sandia_c3_per_v":0.00019453,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.64,"startup_power_w":23.2223,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.2732,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"SOLIVIA 38 NA G4 TL {240V}","mppt_max_v":500.0,"mppt_min_v":100.0,"name":"Delta Electronics: SOLIVIA 38 NA G4 TL {240V}","pac_rated_w":3810.0,"pdc_rated_w":3903.82,"quality_status":"reference_library","record_id":"54a58d20-bc76-5593-b4e7-85a68cf4a057","sandia_c0_per_w":-3.94533e-06,"sandia_c1_per_v":-2.45433e-05,"sandia_c2_per_v":-9.61268e-05,"sandia_c3_per_v":-0.00117813,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.19,"startup_power_w":21.3698,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"communication_protocols":["RS485","WiFi","CAN","DRM","Bluetooth"],"created_at":"2026-11-05T10:21:42.093523+00:00","datasheet_url":"https://sakopower.com/wp-content/uploads/2026/09/202609-SAKO-E-catalogue-of-solar-products-110Vac.pdf","depth_m":0.278,"efficiency_euro_pct":97,"efficiency_max_pct":98,"entity_type":"inverters","extensions_json":"{\"holds\":[\"MarketingPVoversizing ratio versus table maximum; no inferred ratio\",\"LiteralUl1547 source claim unverified, not repaired\"],\"sako_latam\":{\"EPS\":{\"active_kw\":30,\"apparent_kva\":30,\"frequency_hz_options\":[50,60],\"offgrid_overload\":[{\"pct\":110,\"seconds\":30},{\"pct\":120,\"seconds\":10},{\"pct\":150,\"seconds\":0.2}],\"rated_output_a\":78.7,\"voltage_native_Vac\":\"127/220,3W+N+PE\"},\"MPPT_efficiency_pct\":99.9,\"PV\":{\"Isc_A_native\":\"8*30A perstring\",\"max_array_input_kw\":60,\"max_input_A_native\":\"8*20A perstring\",\"no_vector_sums\":true,\"startup_v\":200,\"strings_per_MPPT\":[2,2,2,2]},\"altitude_derating_above_m\":2000,\"altitude_max_m\":4000,\"battery\":{\"max_charge_A_native\":\"2*100\",\"max_discharge_A_native\":\"2*100\",\"range_v\":[150,700],\"rated_v\":150,\"reverse_connection_protection\":true,\"scope\":\"100A per each of2ports; no derivedsum\",\"types\":[\"Lithium\",\"Lead-acid\"]},\"certifications_source_claims_unverified\":[\"UL1741\",\"FCCPart15B\",\"Ul1547\",\"Ul1998\",\"UL1699B\",\"HECOSRD2.0\",\"CECefficiency\"],\"dimension_axes\":\"W*H*Dmm\",\"display\":\"App+LED/LCD(-Sversion); not separatemodel\",\"grid\":{\"PF_range\":\"0.8leading to0.8lagging\",\"frequency_hz_options\":[50,60],\"max_continuous_input_a\":157.4,\"max_continuous_output_a\":78.7,\"max_output_overcurrent_a\":118.1,\"rated_input_kw\":60,\"rated_output_kw\":30,\"switch_time_ms_upper_exclusive\":20,\"voltage_native_Vac\":\"127/220,3W+N+PE\"},\"humidity_condition\":\"Non-condensing\",\"humidity_pct\":[0,95],\"insulation_monitoring\":true,\"marketing_PV_oversizing_ratio_claim\":1.67,\"noise_db_upper_exclusive\":65,\"optional_interfaces\":[\"LAN\",\"Meter\"],\"parallel_units_max\":8,\"physical_page\":7,\"printed_pages\":\"07–08\",\"residual_current_monitoring\":true,\"storage_temperature_c\":[-25,60],\"temperature_derating_above_c\":45,\"warranty_scope\":\"5year table duration; detailedterms unknown\"}}","field_sources_json":"{\"*\":\"sako_latam_202609_20261105T1000\",\"extensions_json\":[\"sako_latam_202609_20261105T1000\"]}","height_m":0.88,"hybrid":true,"ip_rating":"IP66","last_verified_at":"2026-11-05T10:21:42.093523+00:00","manufacturer":"Shenzhen Sako Solar Co Ltd","model":"SUNIN-30KM4-SA","mppt_count":4,"mppt_max_v":950,"mppt_min_v":150,"name":"Shenzhen Sako Solar Co Ltd SUNIN-30KM4-SA","notes":"Exact OEM model/configuration; conditions and unresolved source conflicts preserved. No certification independently verified; unknowns remain null.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":30000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"54bc082d-47c6-5a4e-a9f2-699e5786120a","source_urls":["https://sakopower.com/wp-content/uploads/2026/09/202609-SAKO-E-catalogue-of-solar-products-110Vac.pdf"],"sources":["sako_latam_202609_20261105T1000"],"updated_at":"2026-11-05T10:21:42.093523+00:00","vdc_max_v":1000,"weight_kg":88,"width_m":0.544}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.47245,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG375M1C-A6 {240V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG375M1C-A6 {240V}","pac_rated_w":321.0,"pdc_rated_w":331.536,"quality_status":"reference_library","record_id":"54c9a9d6-1ef7-517b-8d3a-0805bf4cfba4","sandia_c0_per_w":-6.16107e-05,"sandia_c1_per_v":2.14005e-05,"sandia_c2_per_v":-0.0059188,"sandia_c3_per_v":-0.0362561,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.15,"startup_power_w":2.26825,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"communication_protocols":["Modbus RTU","Modbus TCP"],"cooling_method":"Natural convection","created_at":"2026-11-03T13:02:06.959554+00:00","datasheet_url":"https://latam.goodwe.com/Ftp/Downloads/Datasheet/LATAM/GW_DNS%20G3_Datasheet-LATAM_ES.pdf","depth_m":0.143,"efficiency_euro_pct":97,"efficiency_max_pct":97.9,"entity_type":"inverters","extensions_json":"{\"cec_efficiency_pct\":97.2,\"max_altitude_m\":4000,\"max_grid_active_w\":3960,\"max_grid_apparent_va\":3960,\"max_input_a_per_mppt\":16,\"max_pv_input_w\":5400,\"max_short_circuit_a_per_mppt\":23,\"maximum_output_at_40c_including_overload_w\":3960,\"mppt_start_v\":50,\"night_consumption_w_upper_bound\":1,\"noise_db_upper_bound\":25,\"nominal_ac_voltage_v\":[220,230,240],\"nominal_grid_frequency_hz\":[50,60],\"optional\":[\"Type II SPD\",\"AFCI\",\"remote shutdown\",\"AC nighttime start\"],\"output_voltage_range_condition\":\"local standard\",\"output_voltage_range_v\":[196,311],\"rated_output_at_40c_w\":3600,\"region_overrides\":{\"BRA\":{\"max_active_w\":3600},\"CHL\":{\"max_active_w\":3600,\"max_apparent_va\":3600}},\"relative_humidity_pct_range\":[0,100],\"standby_voltage_range_v\":[560,600]}","field_sources_json":"{\"*\":\"goodwe_dns_g3_latam_20261103T1300\"}","height_m":0.41,"ip_rating":"IP66","last_verified_at":"2026-11-03T13:02:06.959554+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW3600-DNS-30","mppt_count":2,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW3600-DNS-30","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":17.3,"pac_rated_w":3600,"quality_status":"primary_source_extract","record_id":"54d7ca3a-714c-5af9-af7c-fcecbe45e8f9","sources":["goodwe_dns_g3_latam_20261103T1300"],"strings_per_mppt":1,"surge_protection":"AC and DC Type III; Type II optional","updated_at":"2026-11-03T13:02:06.959554+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":12.8,"width_m":0.35}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.0265,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Anker Innovations Limited","market_scope":"CEC/SAM reference library; market availability unverified","model":"A17E1 {240V}","mppt_max_v":450.0,"mppt_min_v":350.0,"name":"Anker Innovations Limited: A17E1 {240V}","pac_rated_w":7687.0,"pdc_rated_w":8010.6,"quality_status":"reference_library","record_id":"54de632e-6fd5-5c89-ba69-b6e9c6bb0e5a","sandia_c0_per_w":-3.2575e-06,"sandia_c1_per_v":-5.57028e-05,"sandia_c2_per_v":-0.00286242,"sandia_c3_per_v":-0.000268771,"sources":["sam_cec_inverters_20261031"],"standby_power_w":8.23,"startup_power_w":53.9373,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":400.0}
