{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.43076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-72-E-ACM-US {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-72-E-ACM-US {208V}","pac_rated_w":290.0,"pdc_rated_w":300.946,"quality_status":"reference_library","record_id":"5b09752d-f714-5c4a-8752-62a97c100782","sandia_c0_per_w":-7.23709e-05,"sandia_c1_per_v":2.79794e-05,"sandia_c2_per_v":-0.00302213,"sandia_c3_per_v":-0.0168827,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.045,"startup_power_w":1.68215,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.9501,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Eternalplanet Energy Pingshan Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HNA7G_AT {240V}","mppt_max_v":480.0,"mppt_min_v":240.0,"name":"Shenzhen Eternalplanet Energy Pingshan Ltd: HNA7G_AT {240V}","pac_rated_w":7580.0,"pdc_rated_w":8032.54,"quality_status":"reference_library","record_id":"5b1489e7-0bc5-5abe-b0e3-28da6c8a7e58","sandia_c0_per_w":-3.88026e-06,"sandia_c1_per_v":-7.04104e-05,"sandia_c2_per_v":-0.00228962,"sandia_c3_per_v":-0.0018072,"sources":["sam_cec_inverters_20261031"],"standby_power_w":23.0,"startup_power_w":72.4285,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":147.375,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHP FLEX-US-21 {420V}","mppt_max_v":1195.0,"mppt_min_v":630.0,"name":"SMA America: SHP FLEX-US-21 {420V}","pac_rated_w":112714.0,"pdc_rated_w":114952.0,"quality_status":"reference_library","record_id":"5b3becdd-2c15-5a7f-8274-eb28c0acc8d6","sandia_c0_per_w":-1.09019e-07,"sandia_c1_per_v":8.18762e-06,"sandia_c2_per_v":0.00182279,"sandia_c3_per_v":0.000294642,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.17468,"startup_power_w":170.967,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":420.0,"vdc_max_v":1195.0,"vdc_rated_v":780.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.8761,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E8_BDI {240V}","mppt_max_v":480.0,"mppt_min_v":280.0,"name":"Delta Electronics: E8_BDI {240V}","pac_rated_w":7716.0,"pdc_rated_w":7932.91,"quality_status":"reference_library","record_id":"5b7eb268-6926-5002-9ae9-94649775d377","sandia_c0_per_w":-1.67409e-06,"sandia_c1_per_v":-4.03927e-05,"sandia_c2_per_v":0.00338126,"sandia_c3_per_v":0.00130469,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.72,"startup_power_w":31.5063,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"communication_protocols":["Modbus RTU","Modbus TCP"],"cooling_method":"Natural convection","created_at":"2026-11-03T13:02:06.959554+00:00","datasheet_url":"https://latam.goodwe.com/Ftp/Downloads/Datasheet/LATAM/GW_DNS%20G3_Datasheet-LATAM_ES.pdf","depth_m":0.143,"efficiency_euro_pct":97.3,"efficiency_max_pct":97.9,"entity_type":"inverters","extensions_json":"{\"cec_efficiency_pct\":97.3,\"max_altitude_m\":4000,\"max_grid_active_w\":5500,\"max_grid_apparent_va\":5500,\"max_input_a_per_mppt\":16,\"max_pv_input_w\":7500,\"max_short_circuit_a_per_mppt\":23,\"maximum_output_at_40c_including_overload_w\":5000,\"mppt_start_v\":50,\"night_consumption_w_upper_bound\":1,\"noise_db_upper_bound\":25,\"nominal_ac_voltage_v\":[220,230,240],\"nominal_grid_frequency_hz\":[50,60],\"optional\":[\"Type II SPD\",\"AFCI\",\"remote shutdown\",\"AC nighttime start\"],\"output_voltage_range_condition\":\"local standard\",\"output_voltage_range_v\":[196,311],\"rated_output_at_40c_w\":5000,\"region_overrides\":{\"BRA\":{\"max_active_w\":5000,\"max_apparent_va\":5300},\"CHL\":{\"max_active_w\":5000,\"max_apparent_va\":5000}},\"relative_humidity_pct_range\":[0,100],\"standby_voltage_range_v\":[560,600]}","field_sources_json":"{\"*\":\"goodwe_dns_g3_latam_20261103T1300\"}","height_m":0.41,"ip_rating":"IP66","last_verified_at":"2026-11-03T13:02:06.959554+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW5000-DNS-30","mppt_count":2,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW5000-DNS-30","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":24,"pac_rated_w":5000,"quality_status":"primary_source_extract","record_id":"5b9124a6-ab5b-592b-a533-2ad49647b1b8","sources":["goodwe_dns_g3_latam_20261103T1300"],"strings_per_mppt":1,"surge_protection":"AC and DC Type III; Type II optional","updated_at":"2026-11-03T13:02:06.959554+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":12.8,"width_m":0.35}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.8316,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW6000A-BP {240V}","mppt_max_v":495.0,"mppt_min_v":200.0,"name":"GoodWe Technologies Co Ltd: GW6000A-BP {240V}","pac_rated_w":6030.0,"pdc_rated_w":6241.04,"quality_status":"reference_library","record_id":"5ba5bbff-efce-5435-bf4d-0f17fd90c8b5","sandia_c0_per_w":-2.04722e-06,"sandia_c1_per_v":-2.37299e-05,"sandia_c2_per_v":-0.000156299,"sandia_c3_per_v":-0.00111257,"source_date":"2023-12-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":11.3,"startup_power_w":29.8727,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3288.29,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS2800CU15 {645V}","mppt_max_v":1200.0,"mppt_min_v":913.0,"name":"Power Electronics: FS2800CU15 {645V}","pac_rated_w":3024910.0,"pdc_rated_w":3090990.0,"quality_status":"reference_library","record_id":"5bb14186-cd21-5993-bf2b-ec101cda58e1","sandia_c0_per_w":-4.03043e-09,"sandia_c1_per_v":2.37155e-06,"sandia_c2_per_v":5.65554e-05,"sandia_c3_per_v":-2.59337e-05,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":427.54,"startup_power_w":11199.9,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":645.0,"vdc_max_v":1200.0,"vdc_rated_v":940.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":26.0625,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-96K-LS4-US {240V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-96K-LS4-US {240V}","pac_rated_w":9605.0,"pdc_rated_w":9903.76,"quality_status":"reference_library","record_id":"5bb534a8-8367-57fd-97d9-e747ca6ce51f","sandia_c0_per_w":-1.68172e-06,"sandia_c1_per_v":-1.32522e-05,"sandia_c2_per_v":0.000925686,"sandia_c3_per_v":0.00314117,"sources":["sam_cec_inverters_20261031"],"startup_power_w":93.7419,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":8.99641,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 3800TL-XH-US {208V}","mppt_max_v":480.0,"mppt_min_v":160.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 3800TL-XH-US {208V}","pac_rated_w":3324.0,"pdc_rated_w":3418.64,"quality_status":"reference_library","record_id":"5bc6e4cb-79e9-5ca4-9376-f69ad6a4a3cf","sandia_c0_per_w":-4.39358e-06,"sandia_c1_per_v":-4.32261e-05,"sandia_c2_per_v":-0.000212206,"sandia_c3_per_v":-0.00036273,"source_date":"2023-07-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.576,"startup_power_w":24.4723,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":33.5636,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chint Power Systems America","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS ECH12KTL/US {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Chint Power Systems America: CPS ECH12KTL/US {208V}","pac_rated_w":12000.0,"pdc_rated_w":12418.5,"quality_status":"reference_library","record_id":"5be4d85e-c581-5a37-99d2-af6f2243bcbb","sandia_c0_per_w":-8.86079e-07,"sandia_c1_per_v":-4.47876e-06,"sandia_c2_per_v":0.000904331,"sandia_c3_per_v":0.00122463,"source_date":"2025-04-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":80.0,"startup_power_w":52.014,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":19.5582,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Pika Energy","market_scope":"CEC/SAM reference library; market availability unverified","model":"X7602 {240V}","mppt_max_v":420.0,"mppt_min_v":390.0,"name":"Pika Energy: X7602 {240V}","pac_rated_w":7587.0,"pdc_rated_w":7823.26,"quality_status":"reference_library","record_id":"5bef3099-7fd9-502a-bd17-8f0a7fa54fd8","sandia_c0_per_w":-2.67644e-06,"sandia_c1_per_v":4.66929e-05,"sandia_c2_per_v":0.00321561,"sandia_c3_per_v":-0.00397886,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.29,"startup_power_w":66.92,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":420.0,"vdc_rated_v":400.0}
