{"communication_protocols":["Modbus RTU","Modbus TCP"],"cooling_method":"Natural convection","created_at":"2026-11-02T23:09:11.219096+00:00","datasheet_url":"https://en.goodwe.com/Ftp/Downloads/Datasheet/EMEA/GW_XS-G3_Datasheet_EMEA-EN.pdf","dc_switch":true,"efficiency_euro_pct":97,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"Plug and Play\",\"communication_as_reported\":\"RS485,WiFi,LAN or4G orBluetooth(Optional)\",\"dc_connector\":\"MC4,4–6mm²\",\"dimensions_axis_mapping\":\"Explicit W×H×D mm; canonical width=W,height=H,length=D\",\"frequency_ranges_hz\":[[45,55],[57,63]],\"full_power_mppt_voltage\":\"Not provided; manual referenced, not inferred\",\"grid_connection\":\"L/N/PE\",\"grid_frequency_hz\":[50,60],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":16,\"integrated_features\":[\"remote shutdown\",\"PV power supply\",\"PV string current monitoring\",\"insulation resistance detection\",\"residual current monitoring\",\"reverse polarity\",\"anti-islanding\",\"AC overcurrent/short circuit/overvoltage\"],\"market\":\"EMEA\",\"maximum_power_claim_review\":{\"exact_table_pdf2\":\"Maximum active/apparent output equals nominal for every column\",\"hero_pdf1\":\"Increased yield110% AC power\",\"resolution\":\"Unresolved generic-versus-exact scope; no canonical maximum power or110% boost selected\"},\"model_column\":\"GW2500-XS-30\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":3},\"noise_emission_db\":{\"bound\":\"<\",\"value\":20},\"nominal_apparent_power_va\":2500,\"nominal_output_voltage_options_v\":[220,230,240],\"operating_altitude_max_m\":4000,\"optional_features\":[\"AFCI\",\"power supply at night\"],\"output_voltage_condition\":\"According to local standard\",\"output_voltage_range_v\":[154,288],\"pdf_page\":2,\"power_factor_as_reported\":\"~1, adjustable0.8 leading–0.8 lagging\",\"short_circuit_current_per_mppt_max_a\":25,\"source_id\":\"goodwe_xs_g3_20261102T2300\",\"standby_input_voltage_window_v\":[550,600],\"standby_note\":\"OEM says normal state resumes at550V; exact model MPPT upper limit450V for700–2000W remains unchanged; no invented full-power window\",\"start_voltage_v\":50,\"table_maximum_active_power_w\":2500,\"table_maximum_apparent_power_va\":2500,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"user_interface\":\"LCD,WLAN+APP\"}","field_sources_json":"{\"*\":\"goodwe_xs_g3_20261102T2300\"}","height_m":0.218,"ip_rating":"IP66","last_verified_at":"2026-11-02T23:09:11.219096+00:00","length_m":0.119,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW2500-XS-30","mppt_count":1,"mppt_max_v":550,"mppt_min_v":40,"name":"GoodWe GW2500-XS-30","notes":"Exact published model, source-specific electrical/mechanical/environmental data; voltage options and bounds kept separately. Active/apparent power not interconverted. Per-input/per-MPPT current not assumed per-string. No warranty duration or current certification inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":11.4,"pac_rated_w":2500,"quality_status":"primary_source_extract","record_id":"5c015900-c910-5808-92cd-dc3bd22ac37f","source_date":"2025-07-03","source_release":"20250703-EN-EMEA-V1.1","sources":["goodwe_xs_g3_20261102T2300"],"strings_per_mppt":1,"surge_protection":"AC/DC Type III standard; Type II optional","updated_at":"2026-11-02T23:09:11.219096+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":4.6,"width_m":0.306}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.679,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"LXP-LB-US 8K {208V}","mppt_max_v":480.0,"mppt_min_v":210.0,"name":"Shenzhen Lux Power Technology Co Ltd: LXP-LB-US 8K {208V}","pac_rated_w":7859.95,"pdc_rated_w":8164.44,"quality_status":"reference_library","record_id":"5c05f5d7-a1aa-5ba7-a2ce-44c14fa513dc","sandia_c0_per_w":-2.04398e-06,"sandia_c1_per_v":-4.28777e-05,"sandia_c2_per_v":-0.00251919,"sandia_c3_per_v":-0.00202171,"source_date":"2024-08-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":18.53,"startup_power_w":31.3505,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":271.209,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-100205 {480V}","mppt_max_v":1250.0,"mppt_min_v":710.0,"name":"EPC Power Corp: 50-100205 {480V}","pac_rated_w":250190.0,"pdc_rated_w":257648.0,"quality_status":"reference_library","record_id":"5c17200e-d293-5f66-be10-21638edf2c4b","sandia_c0_per_w":-5.99633e-08,"sandia_c1_per_v":1.24556e-05,"sandia_c2_per_v":0.000823709,"sandia_c3_per_v":0.000454726,"source_date":"2024-08-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":20.0,"startup_power_w":1340.08,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1250.0,"vdc_rated_v":950.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":56.4498,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-36KTL-GS-FLB {480V}","mppt_max_v":780.0,"mppt_min_v":580.0,"name":"CSI Solar Co Ltd: CSI-36KTL-GS-FLB {480V}","pac_rated_w":36000.0,"pdc_rated_w":36692.4,"quality_status":"reference_library","record_id":"5c26f239-0f5e-5b78-9fb3-bed4ad4cd08f","sandia_c0_per_w":-1.67703e-07,"sandia_c1_per_v":2.79933e-06,"sandia_c2_per_v":0.00244407,"sandia_c3_per_v":0.00328274,"source_date":"2021-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":15.0,"startup_power_w":45.2456,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":780.0,"vdc_rated_v":650.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2254.83,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS2000CU15 {645V}","mppt_max_v":1200.0,"mppt_min_v":913.0,"name":"Power Electronics: FS2000CU15 {645V}","pac_rated_w":2162420.0,"pdc_rated_w":2209730.0,"quality_status":"reference_library","record_id":"5c4b2b44-52d2-58ec-bc89-d095d17269ac","sandia_c0_per_w":-5.72271e-09,"sandia_c1_per_v":2.64457e-06,"sandia_c2_per_v":-5.23288e-05,"sandia_c3_per_v":-6.19467e-05,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":388.97,"startup_power_w":10504.8,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":645.0,"vdc_max_v":1200.0,"vdc_rated_v":980.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":87.1913,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SG60KU-M {480V}","mppt_max_v":850.0,"mppt_min_v":550.0,"name":"Sungrow Power Supply Co Ltd: SG60KU-M {480V}","pac_rated_w":60000.0,"pdc_rated_w":61033.9,"quality_status":"reference_library","record_id":"5c4eea8a-ef1d-5da8-8937-d3e2718cc371","sandia_c0_per_w":-1.80969e-07,"sandia_c1_per_v":-1.17151e-05,"sandia_c2_per_v":-0.000326777,"sandia_c3_per_v":-0.000743109,"source_date":"2019-06-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.88,"startup_power_w":117.382,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":700.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.7276,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-5K-LS3-US {240V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-5K-LS3-US {240V}","pac_rated_w":5067.0,"pdc_rated_w":5216.49,"quality_status":"reference_library","record_id":"5c6f44e7-3dca-59b1-982e-1948615d5b09","sandia_c0_per_w":-2.88865e-06,"sandia_c1_per_v":-4.20619e-06,"sandia_c2_per_v":0.000195244,"sandia_c3_per_v":0.00110953,"sources":["sam_cec_inverters_20261031"],"startup_power_w":57.0673,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.4096,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 9000MTLP-US {240V}","mppt_max_v":550.0,"mppt_min_v":330.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 9000MTLP-US {240V}","pac_rated_w":9061.0,"pdc_rated_w":9316.63,"quality_status":"reference_library","record_id":"5c829106-6fe7-54eb-b44b-0632fdb69956","sandia_c0_per_w":-1.52972e-06,"sandia_c1_per_v":-2.83176e-05,"sandia_c2_per_v":0.000635727,"sandia_c3_per_v":-0.0017766,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.5,"startup_power_w":29.7684,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":550.0,"vdc_rated_v":480.0}
{"certifications":["IEC/EN 61000-6-1/2/3/4","IEC/EN 62109-1/2","IEC 61727","IEC 62116","IEC 61683","EN 50530","AS/NZS 4777.2:2015","VDE-AR-N-4105","DIN VDE0126-1-1","EN 50549-1","UNE 217002","RD 1699:2011","NTS 2.0 (PO12.2)"],"cooling_method":"natural convection","created_at":"2026-11-02T00:03:20.435141+00:00","dc_switch":true,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"plug and play\",\"ac_phases\":3,\"ac_voltage_range_line_v\":[311,478],\"ac_voltage_range_phase_v\":[180,276],\"adjustable_pf\":\"0.8 capacitive to 0.8 inductive\",\"altitude_derating_above_m\":2000,\"apparent_power_exception\":\"Belgium and Germany: 12000 VA; SG7.0RT Australia 6999 VA\",\"connector_max_current_a\":30,\"dc_connector\":\"MC4, max 6 mm2; Evo2 exception above 1000 V\",\"dc_voltage_condition\":\"Standby between 1000 and 1100 V; use MC4 Evo2 rather than MC4 if system may exceed 1000 V\",\"depth_m\":0.195,\"display\":\"LED\",\"grid_frequency_ranges_hz\":{\"50\":[45,55],\"60\":[55,65]},\"interfaces\":[\"WLAN\",\"Ethernet\",\"RS485\",\"DI\",\"DO\"],\"locator\":\"PDF page 2; column SG12RT; technical rows and all footnotes\",\"max_altitude_m\":4000,\"maximum_apparent_power_va\":13200,\"maximum_input_current_per_mppt_a\":[25,12.5],\"minimum_pv_and_start_voltage_v\":180,\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"nominal_pf\":{\"lower_bound_exclusive\":0.99},\"nominal_power_condition\":\"230 V, 50 Hz; SG7.0RT Australia exception 6999 W and 6999 VA; Belgium/Germany 7000 W/VA\",\"pid_recovery\":true,\"protections\":[\"grid monitoring\",\"DC reverse polarity\",\"AC short circuit\",\"leakage current\",\"DC Type II SPD\",\"AC Type II SPD\",\"AFCI\"],\"recommended_pv_kwp\":18,\"relative_humidity_pct\":[0,100],\"revision\":\"Spanish v1.1.3, copyright 2021\",\"short_circuit_current_total_a\":48,\"short_circuit_per_mppt_a\":[32,16],\"standards_status\":\"OEM-listed conformity claims; not independently certified\",\"strings_per_mppt\":[2,1],\"thd_pct\":{\"condition\":\"nominal power\",\"upper_bound_exclusive\":3},\"topology\":\"transformerless\",\"typical_noise_dba\":35}","field_sources_json":"{\"*\":\"sungrow_rt_es_2021_20261102T0000\"}","height_m":0.48,"idc_max_a":37.5,"ip_rating":"IP65","last_verified_at":"2026-11-02T00:03:20.435141+00:00","manufacturer":"Sungrow Power Supply Co Ltd","model":"SG12RT","mounting_type":"wall bracket","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Sungrow SG12RT","notes":"Historical Spanish datasheet v1.1.3; country power limits and DC standby/connector conditions retained. No current availability, warranty or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":20,"pac_rated_w":12000,"quality_status":"oem_datasheet_reviewed","record_id":"5cc09408-faeb-5f69-8049-5b5d1f88ecb0","sources":["sungrow_rt_es_2021_20261102T0000"],"updated_at":"2026-11-02T00:03:20.435141+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":18,"width_m":0.37}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1827.93,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"PCS2328S-XXX-US {600V}","mppt_max_v":1500.0,"mppt_min_v":920.0,"name":"Delta Electronics: PCS2328S-XXX-US {600V}","pac_rated_w":2327940.0,"pdc_rated_w":2376310.0,"quality_status":"reference_library","record_id":"5ccce53c-89d0-55ad-84b8-6e1bbbd9be46","sandia_c0_per_w":-4.51616e-09,"sandia_c1_per_v":7.15005e-06,"sandia_c2_per_v":-0.000242725,"sandia_c3_per_v":-0.00161589,"sources":["sam_cec_inverters_20261031"],"standby_power_w":695.7,"startup_power_w":7214.01,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1500.0,"vdc_rated_v":1300.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":21.357,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QVOLT H76SX {240V}","mppt_max_v":498.4,"mppt_min_v":234.1,"name":"Qcells North America: QVOLT H76SX {240V}","pac_rated_w":7593.0,"pdc_rated_w":7806.0,"quality_status":"reference_library","record_id":"5cd6944b-75b1-5149-bf8c-aaa6f5e178ae","sandia_c0_per_w":-1.71961e-06,"sandia_c1_per_v":-3.5814e-05,"sandia_c2_per_v":-0.000137721,"sandia_c3_per_v":-0.00170275,"source_date":"2024-06-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.2,"startup_power_w":20.2157,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":498.4,"vdc_rated_v":365.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":6.01567,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 38-1 208-240 {208V}","mppt_max_v":800.0,"mppt_min_v":100.0,"name":"Fronius International GmbH: Fronius Primo 38-1 208-240 {208V}","pac_rated_w":3800.0,"pdc_rated_w":3910.19,"quality_status":"reference_library","record_id":"5ceb2017-a4b3-51ad-a1d2-f9f3f3e87cd3","sandia_c0_per_w":-3.71891e-06,"sandia_c1_per_v":-2.66928e-05,"sandia_c2_per_v":0.000173807,"sandia_c3_per_v":0.000383712,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.41,"startup_power_w":48.3722,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":800.0,"vdc_rated_v":650.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.5722,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E4-TL-US(AC) {208V}","mppt_max_v":480.0,"mppt_min_v":350.0,"name":"Delta Electronics: E4-TL-US(AC) {208V}","pac_rated_w":3364.0,"pdc_rated_w":3428.88,"quality_status":"reference_library","record_id":"5cf08fbd-fe59-5b8c-9ace-c8b027c87dd0","sandia_c0_per_w":-2.69803e-06,"sandia_c1_per_v":2.05306e-05,"sandia_c2_per_v":0.00236164,"sandia_c3_per_v":-0.000892042,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.23,"startup_power_w":16.6045,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
