{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":28.886,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-1000T {240V}","mppt_max_v":48.0,"mppt_min_v":27.0,"name":"Hoymiles Power Electronics Inc: HM-1000T {240V}","pac_rated_w":1032.0,"pdc_rated_w":1068.78,"quality_status":"reference_library","record_id":"5d070ed0-232f-500e-a986-99a8b5218182","sandia_c0_per_w":-4.86559e-06,"sandia_c1_per_v":-9.50841e-05,"sandia_c2_per_v":-0.000891379,"sandia_c3_per_v":-0.0344255,"source_date":"2021-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.79562,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":37.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.8109,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Solvari Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"SVR-A11-240 {240V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Solvari Inc: SVR-A11-240 {240V}","pac_rated_w":398.0,"pdc_rated_w":413.381,"quality_status":"reference_library","record_id":"5d07997b-df18-518b-b8dd-fd5dbad2b3b3","sandia_c0_per_w":-6.2579e-05,"sandia_c1_per_v":-7.7285e-05,"sandia_c2_per_v":0.0113614,"sandia_c3_per_v":-0.00347656,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.3,"startup_power_w":2.31239,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":41.0658,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Trystar LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"OZPCS-RS35-FB1 {240V}","mppt_max_v":800.0,"mppt_min_v":400.0,"name":"Trystar LLC: OZPCS-RS35-FB1 {240V}","pac_rated_w":23446.3,"pdc_rated_w":24639.5,"quality_status":"reference_library","record_id":"5d10df6c-946c-513d-b6fd-ad92ad457108","sandia_c0_per_w":-9.44695e-07,"sandia_c1_per_v":3.00355e-05,"sandia_c2_per_v":0.00240062,"sandia_c3_per_v":7.12807e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.41,"startup_power_w":247.993,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":800.0,"vdc_rated_v":600.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":14.1235,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB50-1TP-US-40 {240V}","mppt_max_v":480.0,"mppt_min_v":220.0,"name":"SMA America: SB50-1TP-US-40 {240V}","pac_rated_w":5000.0,"pdc_rated_w":5155.06,"quality_status":"reference_library","record_id":"5d1d5936-269f-5554-919f-11fb64b271a3","sandia_c0_per_w":-3.27495e-06,"sandia_c1_per_v":-3.63102e-05,"sandia_c2_per_v":0.0017554,"sandia_c3_per_v":0.000115302,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.21,"startup_power_w":32.2376,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.98531,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7XS-96-E-ACM-US {208V}","mppt_max_v":64.0,"mppt_min_v":45.0,"name":"Enphase Energy Inc: IQ7XS-96-E-ACM-US {208V}","pac_rated_w":315.0,"pdc_rated_w":326.199,"quality_status":"reference_library","record_id":"5d1f2841-9d30-55bc-9e08-10aae551e46a","sandia_c0_per_w":-0.000117822,"sandia_c1_per_v":-0.000144027,"sandia_c2_per_v":0.0100036,"sandia_c3_per_v":-0.00621635,"source_date":"2023-12-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.021,"startup_power_w":3.57715,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":64.0,"vdc_rated_v":54.5}
{"cooling_method":"Temperature-controlled forced cooling","created_at":"2026-11-04T16:01:30.856525+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/hybrid-and-off-grid-solar-inverter-catalogue.pdf","efficiency_max_pct":96.5,"entity_type":"inverters","extensions_json":"{\"statcon_hybrid_exact_table\":{\"LED_and_display_scope\":\"Power/inverter/solar/grid/battery/trip indications; voltage,current,power,energy,battery state,fault/status observations; model-family display labels, not all optional monitoring interfaces\",\"MPPT_charger_efficiency_pct\":97.5,\"PV_input_current_A_native\":\"20/20\",\"PV_input_power_W_not_rated_DC\":12000,\"PV_short_circuit_current_A_native\":\"27/27\",\"altitude_m\":1000,\"anti_islanding_and_export\":\"OEM states provided with IEC62116/61727 labels; no independent certification eligibility asserted\",\"auto_bypass\":true,\"battery_max_discharge_native\":125,\"battery_nominal_V\":48,\"battery_range_V\":[48,60],\"battery_types\":[\"VRLA\",\"lead-acid\",\"lithium-ion\",\"NiCd\"],\"conditions\":\"Single printed exact model; no invented parallel/phase/optional communication configurations. Output current is nominal, not a maximum. PV limits are not rated DC power.\",\"conversion_efficiency_condition\":\"Max conversion efficiency; power path and laboratory test conditions unspecified. Not MPPT charger efficiency.\",\"full_load_MPPT_V\":[200,450],\"grid_input_frequency_range_Hz\":[47.5,50.5],\"grid_input_voltage_range_V\":[184,253],\"humidity_pct\":{\"condition\":\"noncondensing\",\"range\":[null,95]},\"locator\":\"PDF physical page12; exact model BHF-048-6K000-1P-12M2; labelled rows and merged cells visually reviewed\",\"maximum_grid_import_W\":9000,\"maximum_grid_input_current_A\":45,\"model_rating_hold\":null,\"optional_not_standard\":[\"RS485/RS232 data port on request\",\"remote monitoring through GPRS modem;WiFi edition-dependent\"],\"output_frequency_Hz\":50,\"output_nominal_current_A\":26.2,\"output_voltage_tolerance_pct\":1,\"overload_percent_native\":\"101–110/111–120/121–150; >150 immediate trip; time/footnote interpretation held\",\"overvoltage_category_native\":\"VOCII(DC),VOCIII(AC)\",\"phase_count\":1,\"power_factor_native\":\"0.8–unity\",\"protections\":[\"PV reverse polarity and voltage limits\",\"battery voltage limits\",\"grid voltage and frequency limits\",\"load overload and short circuit\",\"system overtemperature\"],\"temperature_derating_above_C\":45}}","field_sources_json":"{\"*\":\"statcon_hybrid_v4_20261018_20261104T1600\"}","hybrid":true,"insulation_method":"Battery isolation","ip_rating":"IP66","last_verified_at":"2026-11-04T16:01:30.856525+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact18October2026 edition","model":"BHF-048-6K000-1P-12M2","mppt_count":2,"mppt_max_v":450,"mppt_min_v":60,"name":"Statcon Energiaa BHF-048-6K000-1P-12M2","operating_temperature_max_c":60,"operating_temperature_min_c":0,"pac_rated_w":6000,"quality_status":"oem_datasheet_reviewed","record_id":"5d26d1b4-5724-51d6-a8f3-01ddc76745f6","source_release":"CAT/HBD/V4.0/181026","sources":["statcon_hybrid_v4_20261018_20261104T1600"],"updated_at":"2026-11-04T16:01:30.856525+00:00","vac_rated_v":230,"vdc_max_v":500,"vdc_rated_v":340}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":69.6321,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chint Power Systems America","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS SCA50KTL-DO/US-480 {480V}","mppt_max_v":850.0,"mppt_min_v":480.0,"name":"Chint Power Systems America: CPS SCA50KTL-DO/US-480 {480V}","pac_rated_w":50000.0,"pdc_rated_w":50831.5,"quality_status":"reference_library","record_id":"5d464235-4b45-5ba0-831a-1b278f6c7aeb","sandia_c0_per_w":-1.44391e-07,"sandia_c1_per_v":-2.42776e-05,"sandia_c2_per_v":-0.00361241,"sandia_c3_per_v":-0.00128939,"source_date":"2023-02-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.88,"startup_power_w":96.1458,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":158.59,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHP 150-US-20 {600V}","mppt_max_v":1200.0,"mppt_min_v":880.0,"name":"SMA America: SHP 150-US-20 {600V}","pac_rated_w":150000.0,"pdc_rated_w":152246.0,"quality_status":"reference_library","record_id":"5d7fa5f2-8f03-598d-a1f3-883cc3278169","sandia_c0_per_w":-6.43815e-08,"sandia_c1_per_v":8.36224e-06,"sandia_c2_per_v":0.00219329,"sandia_c3_per_v":0.00039548,"source_date":"2020-02-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":6.63,"startup_power_w":138.93,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":960.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":29.1709,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Liniotech Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LNT12K0228UL {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Liniotech Energy Inc: LNT12K0228UL {240V}","pac_rated_w":10140.0,"pdc_rated_w":10501.5,"quality_status":"reference_library","record_id":"5d85bd93-cea8-50f9-bfc5-fcdcec7969de","sandia_c0_per_w":-1.72665e-06,"sandia_c1_per_v":-1.82761e-05,"sandia_c2_per_v":-0.000567918,"sandia_c3_per_v":-0.00026723,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.67,"startup_power_w":54.222,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.0343,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 7600TL-XH2 US {240V}","mppt_max_v":500.0,"mppt_min_v":150.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 7600TL-XH2 US {240V}","pac_rated_w":7651.0,"pdc_rated_w":7946.82,"quality_status":"reference_library","record_id":"5d960d5d-64bf-549b-98d5-43151d384458","sandia_c0_per_w":-2.41852e-06,"sandia_c1_per_v":-4.27876e-05,"sandia_c2_per_v":2.89873e-05,"sandia_c3_per_v":-0.00129572,"sources":["sam_cec_inverters_20261031"],"standby_power_w":12.53,"startup_power_w":51.5179,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":345.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":311.168,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"DP350U-US-XX {800V}","mppt_max_v":1330.0,"mppt_min_v":850.0,"name":"Delta Electronics: DP350U-US-XX {800V}","pac_rated_w":352401.0,"pdc_rated_w":357843.0,"quality_status":"reference_library","record_id":"5dad04a3-3628-5de5-b739-0cc870aced2a","sandia_c0_per_w":-3.29435e-08,"sandia_c1_per_v":-1.21175e-05,"sandia_c2_per_v":-0.00116981,"sandia_c3_per_v":-0.000466204,"sources":["sam_cec_inverters_20261031"],"standby_power_w":8.64,"startup_power_w":618.364,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":800.0,"vdc_max_v":1330.0,"vdc_rated_v":1150.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.4212,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPH 10000TL-HU-US {208V}","mppt_max_v":450.0,"mppt_min_v":165.0,"name":"Shenzhen Growatt New Energy Co Ltd: SPH 10000TL-HU-US {208V}","pac_rated_w":9766.96,"pdc_rated_w":10145.9,"quality_status":"reference_library","record_id":"5dbd8a06-8060-512c-82da-f8382c9dee0a","sandia_c0_per_w":-2.15664e-06,"sandia_c1_per_v":-2.52585e-05,"sandia_c2_per_v":-0.00445234,"sandia_c3_per_v":-0.00114693,"source_date":"2025-08-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":71.72,"startup_power_w":26.4924,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":370.0}
{"communication_protocols":["RS-485"],"cooling_method":"Natural Cooling","created_at":"2026-11-02T19:10:12.527900+00:00","datasheet_url":"https://es.kstarnewenergy.com/DOWNLOADS/User%20Manual_BluE-%283-25%29KT-M1_EN_V1.0.pdf","dc_switch":true,"depth_m":0.161,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"kstar_manual_specification\":{\"altitude\":\"4000m, >3000m derating\",\"component_and_grid_standard_scope\":\"OEM reported standards, not independently verified certification.\",\"display\":\"LCD/LED\",\"exact_model_column\":\"BluE-3KT-M1\",\"full_load_mppt_voltage_range_v\":[160,850],\"historical_undated_revision\":true,\"humidity_pct_as_reported\":[0,100],\"max_input_current_per_mppt_a\":15,\"maximum_active_ac_output_w\":3300.0000000000005,\"nominal_ac_grid_frequency\":\"50Hz/60Hz\",\"nominal_ac_voltage\":\"400V/230V\",\"pdf_page\":25,\"printed_page\":46,\"protection_table_page\":27,\"pv_short_circuit_current_a\":20,\"rated_apparent_power_va\":3300.0000000000005,\"rs485_ports\":2,\"source_id\":\"kstar_blue_3_25_kt_manual_en_v1_20261102T1900\",\"start_voltage_v\":180,\"thdi_pct_as_reported\":3,\"topology\":\"Transformer-less\"}}","field_sources_json":"{\"*\":\"kstar_blue_3_25_kt_manual_en_v1_20261102T1900\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T19:10:12.527900+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"BluE-3KT-M1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"KSTAR BluE-3KT-M1","notes":"Undated OEM EN V1.0 manual specification. Current availability not asserted; no mixing with newer brochure specifications.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":4.8,"pac_rated_w":3000,"quality_status":"primary_source_extract","record_id":"5dbdf4c5-e999-5f5a-9715-a95bdcb43a5e","source_release":"User Manual EN V1.0, undated","sources":["kstar_blue_3_25_kt_manual_en_v1_20261102T1900"],"strings_per_mppt":1,"surge_protection":"DC TypeII; AC TypeIII, TypeII optional","updated_at":"2026-11-02T19:10:12.527900+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":16,"width_m":0.38}
{"certifications":["CE","MEA","PEA","UKCA","AS4777.2","EN61000-6-2:2019","EN61000-6-4:2019","EN62109-1:2010","EN62109-2:2011","EN50549-1:2019","IEC62109.1","IEC62109.2","NRS097-2-1:2017","G99","VDE-AR-N4105:2018","DIN VDE V0124-100:2020-06","PSE:2018-12","DEWA"],"communication_protocols":["RS485","CAN"],"cooling_method":"Forced-air","created_at":"2026-11-04T20:40:01.993868+00:00","datasheet_url":"https://static.atesspower.com/upload/files/20260707/19c636d409b4108949af768da8533089.pdf","depth_m":0.75,"entity_type":"inverters","extensions_json":"{\"atess_exact_datasheet_context\":{\"altitude_derating_above_m\":3000,\"altitude_max_m\":6000,\"battery\":{\"full_load_or_max_charge_voltage_range_v\":[500,600],\"full_load_voltage_scope\":\"At maximum charge power\",\"maximum_charge_current_a\":150,\"maximum_charge_power_kw\":75,\"maximum_discharge_current_a\":156,\"maximum_discharge_power_kw\":55,\"voltage_range_v\":[352,600]},\"certification_scope\":\"OEM claims only, no independent certificate or regional eligibility validation\",\"dimensions\":{\"mm\":[950,1860,750],\"order\":\"W/H/D\"},\"display\":\"Touch screen\",\"humidity_condition\":\"Non-condensing\",\"humidity_relative_pct\":[0,95],\"noise_bound\":{\"dba\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid\":{\"apparent_power_kva\":55,\"frequency_hz\":[50,60],\"overload_claims\":[{\"duration_min\":10,\"percent\":110},{\"duration_min\":1,\"percent\":120}],\"rated_active_power_kw\":50,\"rated_current_a\":72,\"rated_voltage_v\":400,\"thdu_bound\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"percent\":2}},\"on_grid\":{\"ac_input_apparent_power_kva\":100,\"apparent_power_kva\":55,\"connection\":\"3/N/PE\",\"current_scope\":\"Rated three-phase line current, not a maximum-current scalar or phase sum\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range_native\":\"0.8lagging to0.8leading\",\"rated_active_power_kw\":50,\"rated_current_a\":72,\"rated_frequency_hz\":[50,60],\"rated_voltage_native\":\"400V\",\"thdi_bound\":{\"operator\":\"<\",\"percent\":3},\"voltage_range_native\":\"360–440V\"},\"on_off_grid_transfer\":{\"automatic\":true,\"milliseconds\":10,\"operator\":\"<=\"},\"page1_feature_claims\":[\"Programmable working mode\",\"Remote DG control\",\"All-in-one hybrid inverter\"],\"parallel_scope\":\"on-grid and off-grid; not extra model/configuration rows\",\"parallel_units_max_claim_page1\":8,\"pv\":{\"maximum_power_kwp_as_labelled\":75,\"mppt_constraint\":\"PV-string MPPT voltage must be50–200V higher than maximum battery voltage per footnote\",\"rating_scope\":\"Maximum PV power\"},\"source_locator\":{\"exact_model_column\":\"HPS50\",\"physical_page\":2},\"standby_consumption_bound\":{\"operator\":\"<\",\"watts\":30},\"warranty\":\"Not specified by exact datasheet; no warranty years inferred\"}}","field_sources_json":"{\"certifications\":\"atess_hps_20261104T2030\",\"communication_protocols\":\"atess_hps_20261104T2030\",\"cooling_method\":\"atess_hps_20261104T2030\",\"datasheet_url\":\"atess_hps_20261104T2030\",\"depth_m\":\"atess_hps_20261104T2030\",\"extensions_json\":\"atess_hps_20261104T2030\",\"height_m\":\"atess_hps_20261104T2030\",\"insulation_method\":\"atess_hps_20261104T2030\",\"ip_rating\":\"atess_hps_20261104T2030\",\"manufacturer\":\"atess_company_identity_20261104T2030\",\"model\":\"atess_hps_20261104T2030\",\"mppt_max_v\":\"atess_hps_20261104T2030\",\"mppt_min_v\":\"atess_hps_20261104T2030\",\"name\":\"atess_hps_20261104T2030\",\"operating_temperature_max_c\":\"atess_hps_20261104T2030\",\"operating_temperature_min_c\":\"atess_hps_20261104T2030\",\"pac_rated_w\":\"atess_hps_20261104T2030\",\"source_release\":\"atess_hps_20261104T2030\",\"surge_protection\":\"atess_hps_20261104T2030\",\"technology\":\"atess_hps_20261104T2030\",\"vac_rated_v\":\"atess_hps_20261104T2030\",\"vdc_max_v\":\"atess_hps_20261104T2030\",\"weight_kg\":\"atess_hps_20261104T2030\",\"width_m\":\"atess_hps_20261104T2030\"}","height_m":1.86,"insulation_method":"Built-in transformer","ip_rating":"IP20","last_verified_at":"2026-11-04T20:40:01.993868+00:00","manufacturer":"Shenzhen ATESS Power Technology Co., Ltd.","model":"HPS50","mppt_max_v":800.0,"mppt_min_v":480.0,"name":"ATESS HPS50","operating_temperature_max_c":55.0,"operating_temperature_min_c":-25.0,"pac_rated_w":50000.0,"quality_status":"reviewed_primary_source","record_id":"5de55d5e-a6d0-5242-bbee-ea2922283099","source_release":"Current OEM-linked download20260707; document issue date not printed","sources":["atess_company_identity_20261104T2030","atess_hps_20261104T2030"],"surge_protection":"Type II; lightning-protection scope as printed","technology":"Three-phase PV and battery hybrid inverter","updated_at":"2026-11-04T20:40:01.993868+00:00","vac_rated_v":400.0,"vdc_max_v":1000.0,"weight_kg":610.0,"width_m":0.95}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-800-2D-NA {240V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HMS-800-2D-NA {240V}","pac_rated_w":767.0,"pdc_rated_w":795.035,"quality_status":"reference_library","record_id":"5df30084-a97f-52ae-8c66-12069926e7fc","sandia_c0_per_w":-5.42142e-06,"sandia_c1_per_v":-0.000302424,"sandia_c2_per_v":-0.0766967,"sandia_c3_per_v":-0.26529,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":1.43228,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.9061,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-5000-OUTD-US-Z-M-A {277V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-5000-OUTD-US-Z-M-A {277V}","pac_rated_w":5000.0,"pdc_rated_w":5162.44,"quality_status":"reference_library","record_id":"5df3bea9-6320-541f-bf34-4a4115a68cf8","sandia_c0_per_w":-2.69814e-06,"sandia_c1_per_v":-1.82141e-05,"sandia_c2_per_v":0.000152786,"sandia_c3_per_v":-0.000796994,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.32,"startup_power_w":38.2066,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
