{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":31.5987,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-1200 {240V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: HM-1200 {240V}","pac_rated_w":1213.0,"pdc_rated_w":1263.95,"quality_status":"reference_library","record_id":"650c7869-2533-542e-bc76-1c44e12e101f","sandia_c0_per_w":-1.33634e-05,"sandia_c1_per_v":-0.000560105,"sandia_c2_per_v":-0.0378031,"sandia_c3_per_v":-0.0868402,"source_date":"2021-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.01461,"startup_power_w":3.57171,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":13.6318,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M600-SW-NA {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M600-SW-NA {240V}","pac_rated_w":549.0,"pdc_rated_w":572.536,"quality_status":"reference_library","record_id":"651339cc-213a-5118-91ce-7f44f9914c50","sandia_c0_per_w":-2.05832e-05,"sandia_c1_per_v":2.2712e-05,"sandia_c2_per_v":0.00833646,"sandia_c3_per_v":0.00567008,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2,"startup_power_w":0.802159,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.358,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"LXP-LB-US 12K {208V}","mppt_max_v":480.0,"mppt_min_v":230.0,"name":"Shenzhen Lux Power Technology Co Ltd: LXP-LB-US 12K {208V}","pac_rated_w":10499.0,"pdc_rated_w":10928.9,"quality_status":"reference_library","record_id":"6537aebf-2a16-5cd7-b6de-f3e7d849626a","sandia_c0_per_w":-2.04177e-06,"sandia_c1_per_v":-4.97058e-05,"sandia_c2_per_v":-0.000136348,"sandia_c3_per_v":3.84323e-05,"source_date":"2024-04-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":14.5,"startup_power_w":46.0029,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"cooling_method":"natural","created_at":"2026-11-02T05:06:44.961022+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.1315,"entity_type":"inverters","extensions_json":"{\"ac_voltage_range_v\":[180,276],\"active_power_adjustment_pct\":[0,100],\"afci\":\"optional\",\"altitude_derating_above_m\":2000,\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM list only; certificates not independently verified\",\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"efficiency_euro_pct\":{\"operator\":\">=\",\"value\":96.8},\"efficiency_max_pct\":{\"operator\":\">=\",\"value\":97.2},\"evidence_locator\":\"Physical PDF page 11, printed page 05, model SOFAR 1.6KTL3-G3; shared cells visually checked\",\"maximum_apparent_power_va\":1600,\"mppt_current_max_a\":[20],\"mppt_short_circuit_current_max_a\":[25],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 62109-1/2\",\"EN 55011\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IS 16169 / IS 16221(BIS)\",\"G98\",\"G99\",\"C10/11\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1/10\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_polarity_reversal\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_ac_voltages_v\":[220,230],\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":70,\"thdi_pct\":{\"operator\":\"<\",\"value\":3},\"weight_kg\":{\"operator\":\"<=\",\"value\":7}}","field_sources_json":"{\"*\":\"sofar_catalogue_en_eu_v74_20260126_20261102T0503\"}","height_m":0.2605,"input_count":1,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T05:06:44.961022+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; regional availability unverified","model":"SOFAR 1.6KTL3-G3","mppt_count":1,"mppt_max_v":550.0,"mppt_min_v":50.0,"name":"SOFAR 1.6KTL3-G3","notes":"Revision-specific source ratings. Bounds retained in extensions; no inferred warranty or communications protocol.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":7.7,"pac_rated_w":1600.0,"quality_status":"oem_datasheet","record_id":"653b552a-5bd9-551a-a0ed-40cad3c74057","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_en_eu_v74_20260126_20261102T0503"],"surge_protection":"Type III on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T05:06:44.961022+00:00","vdc_max_v":550.0,"vdc_rated_v":360.0,"width_m":0.321}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":21.8008,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 77 208-240 {208V}","mppt_max_v":480.0,"mppt_min_v":260.0,"name":"Fronius International GmbH: Primo GEN24 77 208-240 {208V}","pac_rated_w":7689.0,"pdc_rated_w":7957.3,"quality_status":"reference_library","record_id":"6555462c-6bc2-5f1b-bb94-0e3a8d6aa4df","sandia_c0_per_w":-1.72075e-06,"sandia_c1_per_v":-4.35358e-06,"sandia_c2_per_v":0.00103579,"sandia_c3_per_v":-0.000266698,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.2,"startup_power_w":34.2219,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":32.8995,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-EH2P12K03-SV-YD-L-US {240V}","mppt_max_v":450.0,"mppt_min_v":160.0,"name":"Ginlong Technologies Co Ltd: S6-EH2P12K03-SV-YD-L-US {240V}","pac_rated_w":11940.0,"pdc_rated_w":12501.8,"quality_status":"reference_library","record_id":"6583ed93-550d-5b60-8c23-ce12adecd727","sandia_c0_per_w":-1.07004e-06,"sandia_c1_per_v":7.62623e-07,"sandia_c2_per_v":-0.00224239,"sandia_c3_per_v":-0.00141122,"source_date":"2026-03-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":27.02,"startup_power_w":55.9002,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1835.35,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS1700CU15 {690V}","mppt_max_v":1200.0,"mppt_min_v":976.0,"name":"Power Electronics: FS1700CU15 {690V}","pac_rated_w":1850630.0,"pdc_rated_w":1890410.0,"quality_status":"reference_library","record_id":"658c8c14-06ab-59e4-9e97-b207b1c67ad7","sandia_c0_per_w":-7.37074e-09,"sandia_c1_per_v":4.45029e-06,"sandia_c2_per_v":0.000142521,"sandia_c3_per_v":0.000279927,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":368.51,"startup_power_w":9487.63,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1200.0,"vdc_rated_v":1030.0}
{"communication_protocols":["Wi-Fi","Bluetooth"],"cooling_method":"Natural convection","created_at":"2026-11-04T17:15:51.717505+00:00","datasheet_url":"https://www.tsun-ess.com/files/datasheetgen3-microinverter-2-in-1.pdf","depth_m":0.03,"efficiency_euro_pct":96.5,"efficiency_max_pct":96.7,"entity_type":"inverters","extensions_json":"{\"tsun_exact_table\":{\"AC_cable_max_m\":{\"daisy_chain\":2.43,\"trunk_cable_or_balcony\":0.5},\"AC_conductors\":\"L/N/PE\",\"DC_input_count\":2,\"PV_module_count\":{\"maximum\":2,\"minimum\":1},\"adjustable_power_factor\":\"0.8 leading to0.8 lagging\",\"altitude_without_derating_m\":2000,\"branch_max_units\":{\"10AWG\":15,\"12AWG\":12,\"scope\":\"Daisy-chain and trunk cable only\"},\"communication_optional\":\"2xRS485\",\"current_scope\":\"DC current and short-current are per input; no multiplied aggregate input current asserted\",\"locator\":\"Physical page2; exact TSOL-MS600 column; labelled rows; merged cells visually checked\",\"maximum_input_current_per_input_A\":14,\"night_consumption_W\":{\"upper_exclusive\":0.05},\"nominal_MPPT_efficiency_pct\":99.9,\"nominal_frequency_options_Hz\":[50,60],\"nominal_output_voltage_options_V\":[220,230,240],\"output_current_THD_pct\":{\"upper_exclusive\":3},\"power_factor_default\":{\"lower_exclusive\":0.99},\"recommended_module_power_Wp_native\":\"300–550+\",\"relative_humidity_pct_native\":100,\"scope\":\"One exact printed model; cable assemblies/options do not create extra rows. Voltage/frequency options remain options. Recommendations not rated DC power. No marketing efficiency used.\",\"short_current_A_native\":20,\"startup_voltage_per_input_V\":22,\"temperature_derating\":{\"above_C\":40,\"condition\":\"Rated condition\"},\"warranty_scope\":\"OEM states standard12years; regional and contractual exclusions not supplied in table; no performance warranty inferred\",\"weight_by_assembly_kg\":{\"daisy_chain\":3.1,\"trunk_cable_or_balcony\":2.6}}}","field_sources_json":"{\"*\":\"tsun_microinverters_table2_20261104T1700\"}","height_m":0.223,"insulation_method":"HF isolation","ip_rating":"IP67","last_verified_at":"2026-11-04T17:15:51.717505+00:00","manufacturer":"TSUNESS Co Ltd","market_scope":"Global OEM datasheet; country approval and availability unverified","model":"TSOL-MS600","mppt_count":2,"mppt_max_v":60,"mppt_min_v":16,"name":"TSUNESS TSOL-MS600","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"output_current_max_a":3,"pac_rated_w":600,"product_warranty_years":12,"quality_status":"oem_datasheet_reviewed","record_id":"65a28394-9027-50ef-9542-b7dadf5e5322","source_release":"Undated public OEM table captured2026-11-04","sources":["tsun_microinverters_table2_20261104T1700"],"updated_at":"2026-11-04T17:15:51.717505+00:00","vdc_max_v":60,"width_m":0.25}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":15.2539,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 8000MTLP-US {208V}","mppt_max_v":550.0,"mppt_min_v":330.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 8000MTLP-US {208V}","pac_rated_w":7107.0,"pdc_rated_w":7321.85,"quality_status":"reference_library","record_id":"65c12121-0532-5321-9db0-53a29d676b6e","sandia_c0_per_w":-1.82335e-06,"sandia_c1_per_v":-2.14896e-05,"sandia_c2_per_v":0.00147487,"sandia_c3_per_v":-0.000802315,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.3,"startup_power_w":26.6311,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":550.0,"vdc_rated_v":480.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":50.2076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMT-2000-4T-208-NA {208V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: HMT-2000-4T-208-NA {208V}","pac_rated_w":1919.0,"pdc_rated_w":2008.3,"quality_status":"reference_library","record_id":"65d8c40e-10a2-506a-ba06-2005bf5e64bf","sandia_c0_per_w":-2.11708e-05,"sandia_c1_per_v":8.4348e-05,"sandia_c2_per_v":0.0191861,"sandia_c3_per_v":0.0149818,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.176,"startup_power_w":14.5214,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-72-ACM-US {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-72-ACM-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"65e57563-7949-535d-94b2-1e28422ee270","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.0848,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ9N-A-DOM-US {240V}","mppt_max_v":45.0,"mppt_min_v":28.0,"name":"Enphase Energy Inc: IQ9N-A-DOM-US {240V}","pac_rated_w":427.0,"pdc_rated_w":441.096,"quality_status":"reference_library","record_id":"65f7bbb5-0b43-599c-8cc7-2acf299281ea","sandia_c0_per_w":-5.45554e-05,"sandia_c1_per_v":-0.000527818,"sandia_c2_per_v":-0.00493774,"sandia_c3_per_v":-0.0437334,"source_date":"2026-06-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.054,"startup_power_w":1.65506,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.5}
