{"certifications":["G99","VDE-AR-N 4105","VDE V 0124","EN 50549-1","VDE 0126","UTE C 15","VFR:2019","RD 1699","RD 244","UNE 206006","UNE 206007-1","CEI 0-21","C10/11","NRS 097-2-1","EIFS 2018.2","IEC 62116","IEC 61727","IEC 60068","IEC 61683","EN 50530","IEC/EN 62109-1/-2","IEC/EN 61000-6-1/-2/-3/-4"],"connector_type":"MC4 (DC)","cooling_method":"natural convection","created_at":"2026-11-02T01:06:57.382192+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S5-GR3P%283-20%29K-ES-Flyer-V2%2C0.pdf","dc_switch":true,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"solis\":{\"ac_connector\":\"quick connection plug\",\"communication_interfaces\":{\"optional\":[\"Wi-Fi\",\"GPRS\"],\"standard\":[\"RS485\"]},\"dc_start_voltage_v\":180,\"dimensions_mm_original_order\":[310,563,219],\"dimensions_original_axis_labels\":\"longitud × altura × ancho; width/depth translation not resolved\",\"display\":\"LCD\",\"grid_frequency_hz\":[50,60],\"input_current_per_mppt_a\":[16,16],\"locator\":\"PDF page 2, 9K column; page 1 full model S5-GR3P9K\",\"maximum_active_output_kw\":9.9,\"maximum_apparent_output_kva\":9.9,\"maximum_operating_altitude_m\":4000,\"maximum_total_input_strings\":2,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"noise_typical_dba\":{\"operator\":\"<\",\"value\":30},\"nominal_grid_phase_neutral_line_line_v\":[[220,380],[230,400]],\"nominal_output_current_a_in_source_order\":[13.7,13],\"nominal_output_current_condition\":\"Source order corresponds to the two nominal grid voltages; not maximum current\",\"power_factor\":{\"adjustable_range\":\"0.8 capacitive to 0.8 inductive\",\"operator\":\">\",\"value\":0.99},\"protections\":{\"afci_2_0\":\"optional\",\"anti_islanding\":true,\"grid_monitoring\":true,\"multipoint_scanning\":true,\"output_overcurrent\":true,\"reverse_dc_polarity\":true,\"short_circuit\":true,\"surge\":true,\"temperature\":true},\"recommended_maximum_pv_kw\":13.5,\"region\":\"Spanish product publication; no worldwide availability assertion\",\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_a\":[20,20],\"standards_basis\":\"OEM conformity claims in datasheet, not independently verified certificates; no revisions invented\",\"thdi_pct\":{\"operator\":\"<\",\"value\":2}}}","field_sources_json":"{\"*\":\"solis_s5_gr3p_es_v20_20261102T0058\"}","height_m":0.563,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T01:06:57.382192+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S5-GR3P9K","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Solis S5-GR3P9K","notes":"Exact model and model-specific table reviewed. Recommended PV array power is not active inverter DC power. AFCI optional per technical table despite general cover claim. Bounds, AC currents and ambiguous dimensional labels retained in extensions; no warranty or communications protocol inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":14.3,"pac_rated_w":9000,"quality_status":"primary_source_extract","record_id":"6d0d9968-74ef-5c10-8897-b034db8458e7","source_release":"ES-Flyer V2.0 (undated)","sources":["solis_s5_gr3p_es_v20_20261102T0058"],"updated_at":"2026-11-02T01:06:57.382192+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":17.9}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":118.92,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M80U_121 {480V}","mppt_max_v":800.0,"mppt_min_v":600.0,"name":"Delta Electronics: M80U_121 {480V}","pac_rated_w":82764.0,"pdc_rated_w":84432.9,"quality_status":"reference_library","record_id":"6d6bc9e1-7fa5-55df-ad4f-96317164086e","sandia_c0_per_w":-1.30255e-07,"sandia_c1_per_v":-1.6253e-05,"sandia_c2_per_v":-0.00423873,"sandia_c3_per_v":-0.00102822,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.6,"startup_power_w":71.328,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2694.2,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS2400CU15 {645V}","mppt_max_v":1200.0,"mppt_min_v":913.0,"name":"Power Electronics: FS2400CU15 {645V}","pac_rated_w":2583760.0,"pdc_rated_w":2640320.0,"quality_status":"reference_library","record_id":"6d7b83cf-011f-5c23-a9db-bdc363c47412","sandia_c0_per_w":-4.80731e-09,"sandia_c1_per_v":2.92089e-06,"sandia_c2_per_v":0.000131134,"sandia_c3_per_v":0.000130316,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":407.44,"startup_power_w":10017.5,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":645.0,"vdc_max_v":1200.0,"vdc_rated_v":980.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":70.5089,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-50K-T480GL01-UB {480V}","mppt_max_v":850.0,"mppt_min_v":568.0,"name":"CSI Solar Co Ltd: CSI-50K-T480GL01-UB {480V}","pac_rated_w":49916.0,"pdc_rated_w":50766.4,"quality_status":"reference_library","record_id":"6dca8188-cd07-5b92-9077-4a7cf4d6acf2","sandia_c0_per_w":-1.56866e-07,"sandia_c1_per_v":-5.33876e-07,"sandia_c2_per_v":0.000585649,"sandia_c3_per_v":0.000882891,"source_date":"2021-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":74.5542,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.8013,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-5000-OUTD-US-Z-M-A {208V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-5000-OUTD-US-Z-M-A {208V}","pac_rated_w":5000.0,"pdc_rated_w":5208.4,"quality_status":"reference_library","record_id":"6dcbc19c-90b8-5ae0-bb90-2a1dc2980e68","sandia_c0_per_w":-3.84085e-06,"sandia_c1_per_v":-3.23587e-06,"sandia_c2_per_v":0.00112996,"sandia_c3_per_v":-0.00032702,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.18,"startup_power_w":30.8606,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":310.0}
{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG1-5KTL-S%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.145,"efficiency_euro_pct":97.3,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG4.6KTL-S, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":6899.999999999999,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":5000,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"IEC/EN 62109-1/2, IEC/EN 61000-6-1/3, EN50549, IEC61727/IEC62116\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"regional_footnotes\":{\"AS4777_max_apparent_va\":4999,\"AS4777_max_output_current_a\":21.7,\"AS4777_rated_output_w\":null,\"VDE_AR_N_4105_max_apparent_va\":4600,\"identity_caution\":\"Applies to printed exact model.\"},\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26],\"start_voltage_v\":60,\"strings_per_mppt_as_reported\":[1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table0_20261102T1257\"}","height_m":0.25,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG4.6KTL-S","mppt_count":1,"mppt_max_v":550,"mppt_min_v":50,"name":"XG4.6KTL-S","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":22.7,"pac_rated_w":4600.0,"quality_status":"oem_datasheet","record_id":"6dd6eabf-f58e-5433-b371-326567a6e460","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table0_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":6,"width_m":0.27}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1153.57,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-100181 {690V}","mppt_max_v":1500.0,"mppt_min_v":1100.0,"name":"EPC Power Corp: 50-100181 {690V}","pac_rated_w":1504900.0,"pdc_rated_w":1534240.0,"quality_status":"reference_library","record_id":"6de1adf4-d6ee-5c2b-95b4-4400d547c4aa","sandia_c0_per_w":-8.14075e-09,"sandia_c1_per_v":2.7971e-06,"sandia_c2_per_v":0.00079243,"sandia_c3_per_v":0.000116502,"source_date":"2024-09-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":250.08,"startup_power_w":2736.99,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1330.0}
