{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":425.302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-200100 {720V}","mppt_max_v":1500.0,"mppt_min_v":1181.0,"name":"EPC Power Corp: 50-200100 {720V}","pac_rated_w":561806.0,"pdc_rated_w":569904.0,"quality_status":"reference_library","record_id":"72013b04-f8fc-5473-bbbb-ae0893ddd019","sandia_c0_per_w":-1.92546e-08,"sandia_c1_per_v":9.61621e-06,"sandia_c2_per_v":0.00222115,"sandia_c3_per_v":0.000299559,"sources":["sam_cec_inverters_20261031"],"standby_power_w":168.542,"startup_power_w":1442.84,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":720.0,"vdc_max_v":1500.0,"vdc_rated_v":1340.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.71431,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Huawei Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SUN2000-38KTL-USL0 {240V}","mppt_max_v":420.0,"mppt_min_v":370.0,"name":"Huawei Technologies Co Ltd: SUN2000-38KTL-USL0 {240V}","pac_rated_w":3800.0,"pdc_rated_w":3837.15,"quality_status":"reference_library","record_id":"72229634-872c-53a8-b5da-a8e4c7f96c81","sandia_c0_per_w":-1.34153e-06,"sandia_c1_per_v":1.46491e-05,"sandia_c2_per_v":0.00191908,"sandia_c3_per_v":-0.0012379,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.18,"startup_power_w":13.9107,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":420.0,"vdc_rated_v":395.0}
{"cooling_method":"smart cooling","created_at":"2026-11-02T12:04:22.616373+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG17-25KTR%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.22,"efficiency_euro_pct":98.0,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[32,32],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDFp2 XG17KTR column and shared rows\",\"full_load_mppt_voltage_range_v\":[480,800],\"grid_connection\":\"3L/N/PE\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_note\":\"OEM Max.InputPower; not assumed STC or nominal input rating\",\"maximum_input_power_w\":27200,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":18800,\"mppt_efficiency_pct\":99.9,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"VDE 4105, VDE 0124, RD244, UNE217001, UNE217002, NC RfG, AS4777, NB/T 32004, BIS\",\"output_power_unit_note\":\"Row labelled Max.OutputPower but values explicitly kVA; no active maximumW inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"revision_note\":\"2024 download-centre entry and exact sheet; no newer PRO identity/spec substitution\",\"short_circuit_current_per_mppt_max_a\":[40,40],\"standard_claim_note\":\"OEM list, independent certificates not reviewed\",\"start_voltage_v\":250,\"strings_per_mppt_as_reported\":[2,2],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_xg_table1_20240918_20261102T1200\"}","height_m":0.44,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T12:04:22.616373+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/approvals unverified","model":"XG17KTR","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"XG17KTR","notes":"Exact sheet model and shared-column boundaries visually checked. ActiveW distinct from apparentVA; optional AFCI/interfaces not asserted installed. Warranty and condensation condition unknown. Newer PRO pages not merged.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":27.2,"pac_rated_w":17000.0,"quality_status":"oem_datasheet","record_id":"72474d30-441f-5ec3-a50e-66120c939a11","source_release":"Current download-centre entry dated 2024-09-18; PDF has no legible printed revision/date","sources":["invt_xg_table1_20240918_20261102T1200"],"strings_per_mppt":2,"surge_protection":"DC and AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T12:04:22.616373+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":24.0,"width_m":0.534}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.1085,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIS-450-1A-NA {240V}","mppt_max_v":48.0,"mppt_min_v":30.0,"name":"Hoymiles Power Electronics Inc: MIS-450-1A-NA {240V}","pac_rated_w":420.88,"pdc_rated_w":433.23,"quality_status":"reference_library","record_id":"7287a664-8e7b-5fac-9196-2e4909de9bf6","sandia_c0_per_w":-1.09701e-05,"sandia_c1_per_v":-0.000335331,"sandia_c2_per_v":-0.0364072,"sandia_c3_per_v":-0.193668,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.39434,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":39.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":34.2857,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"FP-ENVY-12K {240V}","mppt_max_v":480.0,"mppt_min_v":230.0,"name":"Fortress Power LLC: FP-ENVY-12K {240V}","pac_rated_w":11932.6,"pdc_rated_w":12342.9,"quality_status":"reference_library","record_id":"729bba55-c840-573f-a4f9-636bb848de20","sandia_c0_per_w":-8.92501e-07,"sandia_c1_per_v":-4.80042e-05,"sandia_c2_per_v":-0.00121621,"sandia_c3_per_v":-0.0023988,"source_date":"2025-02-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":14.29,"startup_power_w":23.4978,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.3001,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"DS3-S {240V}","mppt_max_v":43.0,"mppt_min_v":36.0,"name":"Altenergy Power System Inc: DS3-S {240V}","pac_rated_w":656.0,"pdc_rated_w":674.705,"quality_status":"reference_library","record_id":"729fa3cb-348a-59e6-abfa-5de77fd1fc6b","sandia_c0_per_w":-1.41975e-05,"sandia_c1_per_v":0.000488449,"sandia_c2_per_v":0.0920798,"sandia_c3_per_v":0.11128,"source_date":"2023-04-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.0309,"startup_power_w":5.2526,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":39.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG370A1C-V5 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG370A1C-V5 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"72d01121-d3ab-5e41-9f2d-df1623f4b099","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"source_date":"2020-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.4942,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hongyibo New Energy Technology (Shenzhen) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"PCSR6KLNA {240V}","mppt_max_v":430.0,"mppt_min_v":200.0,"name":"Hongyibo New Energy Technology (Shenzhen) Co Ltd: PCSR6KLNA {240V}","pac_rated_w":6117.18,"pdc_rated_w":6297.92,"quality_status":"reference_library","record_id":"72e63b78-225b-5f0d-9593-f946e87d225e","sandia_c0_per_w":-2.58712e-06,"sandia_c1_per_v":-2.03094e-05,"sandia_c2_per_v":0.000191477,"sandia_c3_per_v":-0.000256399,"sources":["sam_cec_inverters_20261031"],"standby_power_w":22.99,"startup_power_w":33.668,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
