{"communication_protocols":["CAN","RS485"],"cooling_method":"Intelligent air cooling","created_at":"2026-11-05T01:07:59.174451+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/DS_Split-Phase%20Hybird%20Inverter_HP2-6-12KL1P.pdf","depth_m":0.248,"efficiency_euro_pct":97.0,"efficiency_max_pct":97.5,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_phase\":\"split phase\",\"BMS_communication\":[\"CAN\",\"RS485\"],\"MPPT_efficiency_lower_bound_exclusive_pct\":99,\"PV_current_per_MPPT_a\":[32,20,20],\"PV_short_circuit_current_per_MPPT_a\":[40,25,25],\"THD_upper_bound_exclusive_pct\":3,\"battery_Li_ion_strategy\":\"Self-adaption to BMS\",\"battery_maximum_charge_discharge_power_w\":12000,\"battery_types\":[\"Li-ion\",\"Lead-acid\"],\"battery_voltage_range_v\":[40,60],\"brand\":\"LIVOLTEK\",\"combined_W_VA_row_scope\":\"Source combines nominal output/apparent power; no unambiguous active-power-only scalar inferred\",\"derating_at_c\":45,\"display\":\"LCD and APP\",\"enclosure_additional_as_reported\":\"TYPE4X\",\"generator_maximum_current_a\":80,\"generator_maximum_input_w\":19200,\"generator_nominal_frequency_hz\":[50,60],\"grid_frequency_hz\":[50,60],\"grid_frequency_range_as_reported_hz\":\"45–55/55–65\",\"grid_nominal_output_apparent_power_combined_W_VA_row\":12000,\"grid_voltage_as_reported\":\"2L+N+PE;120/240;120/208V\",\"maximum_AC_input_apparent_va\":21600,\"maximum_AC_input_current_a\":90,\"maximum_PV_input_w\":18000,\"maximum_altitude_m\":3000,\"maximum_output_apparent_va\":12000,\"maximum_parallel_units\":4,\"mounting\":\"Wall mounting\",\"noise_upper_bound_inclusive_db\":45,\"nominal_PV_voltage_v\":370,\"off_grid_nominal_output_apparent_combined_W_VA_row\":12000,\"off_grid_peak_scope\":\"2times rated power for10s\",\"power_factor_adjustable\":\"0.8leading to0.8lagging\",\"power_factor_lower_bound_exclusive_at_rated_power\":0.99,\"standard_claims_not_independent_certification\":true,\"startup_voltage_v\":90,\"strings_per_MPPT\":[2,1,1],\"technology\":\"photovoltaic hybrid inverter\",\"transfer_time_upper_bound_exclusive_ms\":10,\"warranty_not_reported\":true}}","field_sources_json":"{\"communication_protocols\":\"livoltek_hybrid_78_20261105T0058\",\"cooling_method\":\"livoltek_hybrid_78_20261105T0058\",\"datasheet_url\":\"livoltek_hybrid_78_20261105T0058\",\"depth_m\":\"livoltek_hybrid_78_20261105T0058\",\"efficiency_euro_pct\":\"livoltek_hybrid_78_20261105T0058\",\"efficiency_max_pct\":\"livoltek_hybrid_78_20261105T0058\",\"extensions_json\":\"livoltek_hybrid_78_20261105T0058\",\"height_m\":\"livoltek_hybrid_78_20261105T0058\",\"hybrid\":\"livoltek_hybrid_78_20261105T0058\",\"insulation_method\":\"livoltek_hybrid_78_20261105T0058\",\"ip_rating\":\"livoltek_hybrid_78_20261105T0058\",\"manufacturer\":\"livoltek_hybrid_78_20261105T0058\",\"model\":\"livoltek_hybrid_78_20261105T0058\",\"mppt_count\":\"livoltek_hybrid_78_20261105T0058\",\"mppt_min_v\":\"livoltek_hybrid_78_20261105T0058\",\"name\":\"livoltek_hybrid_78_20261105T0058\",\"operating_temperature_max_c\":\"livoltek_hybrid_78_20261105T0058\",\"operating_temperature_min_c\":\"livoltek_hybrid_78_20261105T0058\",\"output_current_max_a\":\"livoltek_hybrid_78_20261105T0058\",\"source_release\":\"livoltek_hybrid_78_20261105T0058\",\"vdc_max_v\":\"livoltek_hybrid_78_20261105T0058\",\"weight_kg\":\"livoltek_hybrid_78_20261105T0058\",\"width_m\":\"livoltek_hybrid_78_20261105T0058\"}","height_m":0.74,"hybrid":true,"insulation_method":"Transformerless","ip_rating":"IP66","last_verified_at":"2026-11-05T01:07:59.174451+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"HP2-12KL1P","mppt_count":3,"mppt_min_v":75.0,"name":"Hangzhou Livoltek Power Co., Ltd HP2-12KL1P","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":50.0,"quality_status":"reviewed_primary_source","record_id":"760829ff-de7b-5d1f-baf7-5130eb55e3a8","source_release":"202610V2 Edition","sources":["livoltek_hybrid_78_20261105T0058"],"updated_at":"2026-11-05T01:07:59.174451+00:00","vdc_max_v":500.0,"weight_kg":50.0,"width_m":0.52}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.4765,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE6000H-US {240V}","mppt_max_v":480.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE6000H-US {240V}","pac_rated_w":6046.0,"pdc_rated_w":6113.21,"quality_status":"reference_library","record_id":"760aa592-21f9-52cf-847e-db4695aeee27","sandia_c0_per_w":-6.891e-07,"sandia_c1_per_v":2.37011e-05,"sandia_c2_per_v":0.00406114,"sandia_c3_per_v":0.0109657,"source_date":"2025-07-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.52,"startup_power_w":12.1758,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.0235,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"Avalon HV PC100 {240V}","mppt_max_v":450.0,"mppt_min_v":230.0,"name":"Fortress Power LLC: Avalon HV PC100 {240V}","pac_rated_w":10000.7,"pdc_rated_w":10268.9,"quality_status":"reference_library","record_id":"76144848-e4b4-508e-9432-c9ba41884ee8","sandia_c0_per_w":-8.55833e-07,"sandia_c1_per_v":-1.50649e-05,"sandia_c2_per_v":0.000162207,"sandia_c3_per_v":-0.00418904,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.38,"startup_power_w":54.9958,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":33.276,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sun Gold Power Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"SGN-11K15PRO {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Sun Gold Power Inc: SGN-11K15PRO {240V}","pac_rated_w":11566.9,"pdc_rated_w":11979.4,"quality_status":"reference_library","record_id":"7616783d-031e-5721-938a-3f2cba3ab3e2","sandia_c0_per_w":-1.50555e-06,"sandia_c1_per_v":-1.78931e-05,"sandia_c2_per_v":-0.000504513,"sandia_c3_per_v":-0.000114654,"sources":["sam_cec_inverters_20261031"],"standby_power_w":19.0,"startup_power_w":61.3766,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":49.9063,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Altenergy Power System Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"QT2 {480V}","mppt_max_v":42.0,"mppt_min_v":34.0,"name":"Altenergy Power System Inc: QT2 {480V}","pac_rated_w":1821.0,"pdc_rated_w":1896.44,"quality_status":"reference_library","record_id":"76347a04-142e-5aa9-ba14-af9fb3246ddf","sandia_c0_per_w":6.83257e-07,"sandia_c1_per_v":0.00123179,"sandia_c2_per_v":-0.010247,"sandia_c3_per_v":0.54952,"source_date":"2023-05-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.2248,"startup_power_w":9.2364,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":42.0,"vdc_rated_v":38.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.0045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SPITZER ENERGY COMPANY","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPZ 12KW-LV-A {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"SPITZER ENERGY COMPANY: SPZ 12KW-LV-A {240V}","pac_rated_w":7647.0,"pdc_rated_w":7921.64,"quality_status":"reference_library","record_id":"764bfe52-946e-5d2f-b317-6c8f0c287c50","sandia_c0_per_w":-2.83516e-06,"sandia_c1_per_v":-1.80857e-05,"sandia_c2_per_v":-0.00030204,"sandia_c3_per_v":-8.8294e-05,"source_date":"2025-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":15.0,"startup_power_w":53.0573,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"cooling_method":"Smart Cooling","created_at":"2026-11-06T03:07:34.575626+00:00","datasheet_url":"https://www.thinkpower.com.cn/uploads/bb17c554.pdf","depth_m":0.157,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"thinkpower_specs\":{\"DC_switch_scope\":\"DCbreaker yes in exacttable; no broader isolation rating inferred\",\"MPPT_efficiency_pct\":99.9,\"PV_maximum_power_W\":18000,\"PV_power_scope\":\"Maximum acceptedPVarray/inputconfiguration, not ratedDCconversionpower\",\"THDi_bound_native\":\"<5%\",\"body_date\":null,\"certificates_native\":\"CQC,VDE-AR-N4105,VDE0126-1-1,AS4777,IEC61727,IEC62116\",\"certification_scope\":\"OEMstandards list retained in review; not independentcertificate validation\",\"communications_native\":\"RS485/WiFi/GPRS\",\"communications_qualification\":\"TPcover has unrelatedESSoverlay and optionalwireless claims; tablelist not used to assert installed protocols\",\"cover_scope\":\"Corrupted firstpage mixes unrelated highvoltageESS text. No batterycapacity/cycle/10yearwarranty values transferred to this gridtied model.\",\"display\":\"LCD\",\"frequency_range_native\":\"45/55Hz; nominal50/60Hz, unexpanded ambiguousrange\",\"grid_type\":\"3W/N/PE\",\"grid_voltage_range_V\":[280,490],\"humidity_condition\":\"No condensation\",\"input_current_label\":\"Max input current / per string\",\"input_current_native_A\":[18,18],\"locator\":\"PhysicalPDFpage2, literalTP12KTLcolumn and visually checked merged cells\",\"maximum_AC_apparent_power_VA\":13200,\"minimum_working_DC_voltage_V\":160,\"native_dimensions_mm\":{\"orientation\":\"W/H/D\",\"values\":[480,476,157]},\"nominal_grid_frequency_Hz\":[50,60],\"nominal_grid_voltages_native_V\":[400],\"optional_warranty_years\":[7,10],\"per_MPPT_current_arrays_not_summed\":true,\"power_factor_native\":\"0.8leading..0.8lagging\",\"protections_native\":[\"DCreversepolarity\",\"DC/ACSPD\",\"leakagecurrent\",\"DCbreaker\",\"insulationimpedancedetection\",\"residualcurrent\"],\"relative_humidity_pct\":[0,95],\"short_circuit_per_MPPT_native_A\":[25,25],\"standard_warranty_years\":5,\"strings_per_MPPT_native\":[1,1],\"warranty_scope\":\"Published datasheetstandard, no invented region/contractcoverage\"}}","field_sources_json":"{\"*\":\"thinkpower_tp_20261106T0257\"}","height_m":0.476,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-06T03:07:34.575626+00:00","manufacturer":"Thinkpower New Energy (Wuxi) Co., Ltd.","model":"TP12KTL","mppt_count":2,"mppt_max_v":850,"mppt_min_v":160,"name":"Thinkpower TP12KTL","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":20,"pac_rated_w":12000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"765c9c09-f210-57e2-8b7b-806338dc6d43","sources":["thinkpower_tp_20261106T0257"],"strings_per_mppt":1,"surge_protection":"DC/AC SPD; thermally protected in S table; class/waveform/rating unspecified","updated_at":"2026-11-06T03:07:34.575626+00:00","vac_rated_v":400,"vdc_max_v":1000,"weight_kg":16,"width_m":0.48}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.30738,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Solaria Corporation","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solaria PowerXT-365R-AC {240V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Solaria Corporation: Solaria PowerXT-365R-AC {240V}","pac_rated_w":290.0,"pdc_rated_w":299.066,"quality_status":"reference_library","record_id":"76714884-fd93-542f-a6c1-f53a0ae9b2dd","sandia_c0_per_w":-6.58297e-05,"sandia_c1_per_v":-0.000273767,"sandia_c2_per_v":0.0188955,"sandia_c3_per_v":-0.0278326,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.8874,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":70.5215,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"STP50-US-40 {480V}","mppt_max_v":800.0,"mppt_min_v":500.0,"name":"SMA America: STP50-US-40 {480V}","pac_rated_w":50000.0,"pdc_rated_w":51128.1,"quality_status":"reference_library","record_id":"7673af06-b997-5081-b56c-0797c8e1eb80","sandia_c0_per_w":-2.05005e-07,"sandia_c1_per_v":-2.28199e-05,"sandia_c2_per_v":-0.0037517,"sandia_c3_per_v":-0.00406976,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.1,"startup_power_w":124.31,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":725.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.12862,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M400-SW-NA {208V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M400-SW-NA {208V}","pac_rated_w":366.0,"pdc_rated_w":383.402,"quality_status":"reference_library","record_id":"767a5d98-c002-5f02-b434-512656fc45e2","sandia_c0_per_w":-3.45209e-05,"sandia_c1_per_v":-0.000110242,"sandia_c2_per_v":0.0406798,"sandia_c3_per_v":0.0277301,"source_date":"2025-03-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.014,"startup_power_w":1.27669,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.3723,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tigo Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"TSI-76K-US {240V}","mppt_max_v":480.0,"mppt_min_v":212.0,"name":"Tigo Energy Inc: TSI-76K-US {240V}","pac_rated_w":7524.0,"pdc_rated_w":7741.49,"quality_status":"reference_library","record_id":"7684eaad-9e3f-58e2-ae54-c2cfc7b8dbf8","sandia_c0_per_w":-2.91717e-06,"sandia_c1_per_v":-3.67176e-05,"sandia_c2_per_v":-0.000401827,"sandia_c3_per_v":-0.000518179,"source_date":"2023-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.593,"startup_power_w":35.2212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.3212,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tabuchi Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"THE-S55P3BB-USW {240V}","mppt_max_v":520.0,"mppt_min_v":240.0,"name":"Tabuchi Electric Co Ltd: THE-S55P3BB-USW {240V}","pac_rated_w":5518.92,"pdc_rated_w":5822.06,"quality_status":"reference_library","record_id":"76a1f6bc-5ce5-5640-bd66-c10699820074","sandia_c0_per_w":-3.44822e-06,"sandia_c1_per_v":-3.2012e-05,"sandia_c2_per_v":0.0012911,"sandia_c3_per_v":0.000498217,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.1,"startup_power_w":48.5544,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":520.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":9.76072,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 38 208-240 {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Fronius International GmbH: Primo GEN24 38 208-240 {240V}","pac_rated_w":3802.0,"pdc_rated_w":3904.29,"quality_status":"reference_library","record_id":"76a9adff-6368-5f01-ac41-304041462dde","sandia_c0_per_w":-2.42889e-06,"sandia_c1_per_v":-3.3482e-05,"sandia_c2_per_v":-0.0016737,"sandia_c3_per_v":-0.000169443,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":8.3,"startup_power_w":27.8054,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":69.6321,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI 50TL-480 {480V}","mppt_max_v":850.0,"mppt_min_v":480.0,"name":"Yaskawa Solectria Solar: PVI 50TL-480 {480V}","pac_rated_w":50000.0,"pdc_rated_w":50831.5,"quality_status":"reference_library","record_id":"76b516b5-f9cb-5239-b280-faa0bae440cb","sandia_c0_per_w":-1.44391e-07,"sandia_c1_per_v":-2.42776e-05,"sandia_c2_per_v":-0.00361241,"sandia_c3_per_v":-0.00128939,"source_date":"2022-09-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.88,"startup_power_w":96.1458,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":62.7952,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Canadian Solar Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-40KTL-GS {480V}","mppt_max_v":780.0,"mppt_min_v":580.0,"name":"Canadian Solar Inc: CSI-40KTL-GS {480V}","pac_rated_w":40000.0,"pdc_rated_w":40816.9,"quality_status":"reference_library","record_id":"76cfb3e2-ce74-5d71-8c1b-a5fc032b8b9a","sandia_c0_per_w":-2.85188e-07,"sandia_c1_per_v":-1.02547e-05,"sandia_c2_per_v":-3.04299e-05,"sandia_c3_per_v":-0.000796888,"source_date":"2019-11-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":78.3542,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":780.0,"vdc_rated_v":650.0}
