{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":29.4605,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SunPower","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPR-20000m-3-H {480V}","mppt_max_v":800.0,"mppt_min_v":380.0,"name":"SunPower: SPR-20000m-3-H {480V}","pac_rated_w":20000.0,"pdc_rated_w":20475.1,"quality_status":"reference_library","record_id":"7a068377-d18c-5016-a7fe-30abf6e2b9c7","sandia_c0_per_w":-6.37674e-07,"sandia_c1_per_v":-3.26817e-05,"sandia_c2_per_v":-0.000483517,"sandia_c3_per_v":-0.000524834,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.79,"startup_power_w":46.7203,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":695.0}
{"communication_protocols":["RS-485","PLC","WiFi","Ethernet"],"cooling_method":"Fan cooling","created_at":"2026-11-02T17:05:57.593459+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20C&I%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.355,"efficiency_euro_pct":98.5,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"afci\":\"Optional\",\"altitude_condition\":\"5000 m; >4000 m derating\",\"display\":\"LED, Bluetooth + APP\",\"humidity\":\"0–100% as printed\",\"max_ac_apparent_power_va\":125000,\"max_input_current_per_mppt_a\":45,\"meter_condition\":\"SDM630MCT-V2 requires user-selected 1 A or 5 A CT\",\"model_column\":\"G125KT7\",\"night_svg\":\"Optional\",\"noise_upper_bound_db\":80,\"nominal_ac_voltage_as_reported\":\"230/400 V, 3W+PE, 3W+N+PE\",\"pdf_page\":16,\"phase_configuration\":\"Three phase on-grid\",\"pid_recovery\":\"Optional\",\"power_factor_range\":\"0.8 inductive to 0.8 capacitive\",\"printed_table_page\":30,\"safety_scope\":\"OEM table assertions; certifications not independently verified\",\"short_circuit_current_per_mppt_a\":60,\"source_id\":\"kstar_ci_en_v2_2026_20261102T1700\",\"start_voltage_v\":300,\"string_fault_detection\":\"Optional\",\"surge_protection\":\"DC Type II; AC Type II\",\"thdi_condition\":\"<3% at nominal power\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_ci_en_v2_2026_20261102T1700\"}","height_m":0.7,"ip_rating":"IP66","last_verified_at":"2026-11-02T17:05:57.593459+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"G125KT7","mppt_count":8,"mppt_max_v":1000,"mppt_min_v":200,"name":"KSTAR G125KT7","notes":"Exact OEM model column, PDF page 16. Ratings/options qualified in extensions; held disputed fields omitted. No equipment assignment to projects.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":181.2,"pac_rated_w":125000,"quality_status":"primary_source_extract","record_id":"7a2718c1-55d5-5c85-bc91-7366d4eb8fd7","source_release":"2026 C&I EN V2 / 0327","sources":["kstar_ci_en_v2_2026_20261102T1700"],"strings_per_mppt":2,"updated_at":"2026-11-02T17:05:57.593459+00:00","vdc_max_v":1100,"vdc_rated_v":650,"weight_kg":85,"width_m":0.965}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":22.2241,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 8200TL-XH-US {240V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 8200TL-XH-US {240V}","pac_rated_w":8251.0,"pdc_rated_w":8445.17,"quality_status":"reference_library","record_id":"7a3661fd-f7cf-5cbb-89f3-90c344ebc0ef","sandia_c0_per_w":-1.52261e-06,"sandia_c1_per_v":-3.89029e-05,"sandia_c2_per_v":0.000360027,"sandia_c3_per_v":-0.000552598,"source_date":"2023-03-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.0,"startup_power_w":42.4825,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":153.468,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHP 125-US-20 {480V}","mppt_max_v":1200.0,"mppt_min_v":705.0,"name":"SMA America: SHP 125-US-20 {480V}","pac_rated_w":125000.0,"pdc_rated_w":127378.0,"quality_status":"reference_library","record_id":"7a633068-b91a-596f-9372-523803bf65c2","sandia_c0_per_w":-1.01828e-07,"sandia_c1_per_v":8.92279e-06,"sandia_c2_per_v":0.00237026,"sandia_c3_per_v":0.000131332,"source_date":"2020-02-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.37,"startup_power_w":135.941,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1200.0,"vdc_rated_v":830.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":29.932,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Dyness Digital Energy Technology Co LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"TX114K-AM {240V}","mppt_max_v":490.0,"mppt_min_v":300.0,"name":"Dyness Digital Energy Technology Co LTD: TX114K-AM {240V}","pac_rated_w":11519.0,"pdc_rated_w":11972.8,"quality_status":"reference_library","record_id":"7a718d67-86a8-5cfd-94cf-9aa4dd80ae98","sandia_c0_per_w":-1.80536e-06,"sandia_c1_per_v":-1.25375e-05,"sandia_c2_per_v":-0.00088274,"sandia_c3_per_v":-0.0018236,"source_date":"2024-01-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.12,"startup_power_w":30.371,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":490.0,"vdc_rated_v":400.0}
{"communication_protocols":["RS485"],"cooling_method":"Smart Fan Cooling","created_at":"2026-11-05T23:10:52.192937+00:00","datasheet_url":"https://www.sunways-tech.com/wp-content/uploads/2026/06/05_SWS-Data-Sheet-STT-30-60K_EN-20240423.pdf","dc_switch":true,"depth_m":0.27,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"sunways_specs\":{\"AC_voltage_power_qualifier\":\"Footnote** nationalvoltage values may cause minor ratedvoltage/power variations. No invented marketvoltagevariants.\",\"DCI_native\":\"<0.5%In\",\"DC_inputs_per_MPPT\":[2,2,2,2],\"DC_switch_scope\":\"Integrated\",\"MPPT_efficiency_pct\":99.9,\"PV_current_scope\":\"NativeperMPPTarrays, not summed or perstringinference\",\"THDI_native\":\"<3% at ratedpower\",\"active_apparent_scope\":\"Both explicitly separate source rows; no VA-to-W inference\",\"altitude_derating\":\"Above3000m;4000m not fullpowerguarantee\",\"body_date\":null,\"certification\":\"No exactindependent certificate accepted\",\"dimensions_basis\":\"W*H*D, mm converted to m only\",\"display\":\"OLED & LED\",\"filename_version\":\"20240423; not asserted bodypublicationdate\",\"frequency_range_Hz\":null,\"locator\":\"PDFpage2 literal STT-33KTL column; named parameterrows/shared spans visuallychecked\",\"maximum_PV_power_scope\":\"Maximum PVconfiguration/inputpower, not rated DCconversion power; pdc_rated_w leftnull\",\"maximum_input_current_per_MPPT_A\":[32,32,32,32],\"maximum_input_power_W\":52800,\"maximum_operating_altitude_m\":4000,\"maximum_output_active_power_W\":36300,\"maximum_output_apparent_power_VA\":36300,\"maximum_short_circuit_current_per_MPPT_A\":[40,40,40,40],\"minimum_DC_voltage_V\":null,\"night_consumption_W_bound\":\"<1W; not equality\",\"optional_communications\":[\"WiFi\",\"GPRS\",\"LAN\"],\"power_factor\":\"0.8leading to0.8lagging\",\"protection_integrated\":[\"DCreversepolarity\",\"insulationresistancedetection\",\"surge\",\"overtemperature\",\"residualcurrent\",\"antiislanding\",\"ACshortcircuit\",\"ACovervoltage\"],\"rated_AC_current_A\":47.8,\"rated_AC_frequency_Hz\":[50,60],\"rated_AC_voltage_native\":\"3L/N/PE,380/400V\",\"rated_apparent_power_VA\":33000,\"relative_humidity_pct\":[0,100],\"startup_voltage_V\":180,\"topology\":\"Transformerless\",\"warranty\":\"Unstated, not inferred fromgenericcommercialterms\"}}","field_sources_json":"{\"*\":\"sunways_mid_20261105T2303\"}","height_m":0.4,"ip_rating":"IP66","last_verified_at":"2026-11-05T23:10:52.192937+00:00","manufacturer":"Ningbo Sunways Technologies Co., Ltd.","model":"STT-33KTL","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":180,"name":"Sunways STT-33KTL","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":52.6,"pac_rated_w":33000,"quality_status":"primary_source_extract","record_id":"7a8054bc-7c03-5e56-9cb0-220e14e818bd","sources":["sunways_mid_20261105T2303"],"strings_per_mppt":2,"surge_protection":"Integrated; device type/waveform/rating unstated","updated_at":"2026-11-05T23:10:52.192937+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":42,"width_m":0.6}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":8.37954,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 3000TL-XH-US {240V}","mppt_max_v":480.0,"mppt_min_v":125.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 3000TL-XH-US {240V}","pac_rated_w":3095.0,"pdc_rated_w":3184.22,"quality_status":"reference_library","record_id":"7a919bd4-5a72-5cb6-96b8-a81817a20987","sandia_c0_per_w":-3.75554e-06,"sandia_c1_per_v":-3.82152e-05,"sandia_c2_per_v":-0.000858481,"sandia_c3_per_v":-0.00160756,"source_date":"2023-07-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.593,"startup_power_w":16.9589,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":24.3404,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-1P9K-4G-US {240V}","mppt_max_v":500.0,"mppt_min_v":250.0,"name":"Ginlong Technologies Co Ltd: Solis-1P9K-4G-US {240V}","pac_rated_w":9000.0,"pdc_rated_w":9249.35,"quality_status":"reference_library","record_id":"7a91bc4d-f250-5ca4-a985-65d642645c7a","sandia_c0_per_w":-1.71149e-06,"sandia_c1_per_v":-2.80554e-05,"sandia_c2_per_v":-0.00060075,"sandia_c3_per_v":-0.00187986,"source_date":"2024-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":7.0,"startup_power_w":37.3698,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"certifications":["IEC 62109-1/-2","VDE-AR-N 4105:2018","VDE-AR-N 4110:2023-09","R25","EN 50549-1/-2","CEI 0-16","CEI 0-21","UNE 217002:2020","IEC 62116","IEC 61727","AS/NZS 4777.2:2020+A1","IEC 63027:2023","NRS 097-2-1","G99"],"communication_protocols":["Modbus TCP","Modbus RTU SunSpec","Fronius Solar.web","JSON"],"connector_type":"DC: Stäubli Multi Contact MC4 direct connection","cooling_method":"Active Cooling Technology","created_at":"2026-11-01T21:58:48.072496+00:00","datasheet_url":"https://www.fronius.com/~/downloads/Solar%20Energy/Datasheets/SE_DS_Fronius_Verto_EN.pdf","dc_switch":true,"depth_m":0.278,"efficiency_euro_pct":98.29,"efficiency_max_pct":98.55,"entity_type":"inverters","extensions_json":"{\"fronius\":{\"ac_cable_cross_section_mm2\":[4,35],\"ac_gland_options\":[\"M50; diameter 10–35 mm\",\"1.5 inch conduit\"],\"ac_gland_standard\":\"M32; cable diameter 12–24.5 mm\",\"altitude_m\":{\"restricted_voltage\":4000,\"unrestricted_voltage\":3000},\"conductor_materials\":[\"aluminium\",\"copper\"],\"country_of_manufacture\":\"Austria\",\"dc_connections_per_mppt\":[2,1,1],\"dc_input_min_v\":150,\"dc_usable_current_per_mppt_a\":28,\"excluded_ambiguous_field\":\"Max. usable DC output 13000 Wpeak has unclear per-MPPT/whole-inverter scope; held rather than mapped to pdc_rated_w\",\"feed_in_startup_voltage_v\":150,\"frequency_range_hz\":[45,65],\"grid_frequency_hz\":[50,60],\"installation\":\"Indoor/outdoor; mounting tilt 10–90 degrees\",\"interfaces\":{\"RS485_ports\":2,\"WLAN\":\"802.11b/g\",\"datalogger_webserver\":true,\"digital_inputs\":6,\"digital_inputs_outputs\":6,\"ethernet_max_cable_m\":100,\"ethernet_mbit_s\":[10,100],\"ethernet_ports\":2,\"wired_shutdown\":true},\"maximum_pv_generator_per_mppt_wp\":19500,\"maximum_pv_generator_wp\":26250,\"mpp_adaptation_efficiency_pct\":{\"operator\":\">\",\"value\":99.9},\"mppt_voltage_range_at_rated_power_v\":[245,870],\"night_consumption_w\":{\"operator\":\"<\",\"value\":16},\"noise_db_a\":{\"operator\":\"<\",\"value\":56.5},\"nominal_output_current_a_by_line_voltage\":{\"380\":26.5,\"400\":25.4,\"440\":23,\"480\":21.2},\"oem_table_locator\":\"PDF pages 4-5; exact Verto 17.5 column\",\"overvoltage_category\":{\"AC\":3,\"DC\":2},\"power_factor_range\":\"0–1 inductive/capacitive\",\"protection\":{\"RCMU\":true,\"arc_fault_interruption\":true,\"dc_insulation_measurement\":true,\"reverse_polarity\":true},\"rated_apparent_power_va\":17500,\"relative_humidity_pct\":[0,100],\"safety_class\":1,\"short_circuit_current_a\":{\"basis\":\"OEM Isc pv = Isc max >= Isc(STC) x 1.25; not aggregate operating-current inference\",\"inverter\":100,\"per_mppt\":50,\"per_string\":50},\"standards_basis\":\"OEM compliance claims; not independently verified certificates\",\"string_current_condition\":\"A single string may use full MPPT current; total per MPPT limited to 28 A\",\"thd_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"*\":\"fronius_verto_v06_20261101T2153\"}","height_m":0.73,"ip_rating":"IP66","last_verified_at":"2026-11-01T21:58:48.072496+00:00","manufacturer":"Fronius International GmbH","model":"Verto 17.5","mppt_count":3,"mppt_max_v":870.0,"mppt_min_v":150.0,"name":"Fronius Verto 17.5","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"pac_rated_w":17500,"quality_status":"primary_source_extract","record_id":"7a95e64c-b09f-5453-b08f-c6b16710a7d8","source_release":"EN_V06 Jul 2026","sources":["fronius_verto_v06_20261101T2153"],"string_current_max_a":28.0,"surge_protection":"DC Type 1+2 (IEC 61643-31); AC Type 2 (IEC 61643-11)","updated_at":"2026-11-01T21:58:48.072496+00:00","vdc_max_v":1000.0,"vdc_rated_v":600.0,"weight_kg":35.2,"width_m":0.54}
{"cooling_method":"Fan cooling","created_at":"2026-11-06T08:16:29.011104+00:00","datasheet_url":"https://cms.polycab.com/media/xhzbyoi1/polycab_inverter_3ph_100kw-125kw_v3.pdf","dc_switch":true,"depth_m":0.365,"efficiency_euro_pct":97.8,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"polycab_specs\":{\"AC_connection\":\"3W+N+PE\",\"AC_current_native\":\"3*187A\",\"AC_voltage_range_V\":[322,520],\"DC_injection\":\"<0.5%In\",\"OEM_EMC_claim\":\"IEC61000\",\"OEM_grid_claims\":[\"IEC61727\",\"IEC62116\",\"IEC60068\",\"IEC61683\"],\"OEM_safety_claims\":[\"IEC62109-1\",\"IEC62109-2\"],\"THDi\":\"<3%atratedpower\",\"altitude_derating\":null,\"apparent_power_temperature_curve\":null,\"array_scope\":\"No arraypower inferred as rated DC conversion capacity\",\"certification_claim_scope\":\"No independent certificate verification; only explicit statements from this exact PDF\",\"communication\":\"Wi-Fi/LAN/GPRS/RS485 optional; COM1DB9,COM4plug-and-playconnector\",\"current_scope\":\"Vectors/perMPPT not summed into aggregate current or divided to infer perstring. Utility AC3* wording not flattened.\",\"date_scope\":\"Bodyundated,filenameV3retained; HTTPmodificationnotpublication\",\"frequency_options_Hz\":[50,60],\"frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_range_scope\":\"Gridvoltage/frequencymayvary by applicable regulation; utilityrangeadjustable\",\"humidity_percent\":[0,100],\"humidity_scope\":\"Noncondensing qualifier not printed, not inferred\",\"input_current_native\":\"3*40A+6*32A\",\"locator\":\"Physical page2 exact PSIT-110K-SM18 column and merged cells/footnotes, rendered and visually checked\",\"max_active_W\":121000,\"max_apparent_VA\":123000,\"maximum_PV_configuration\":\"150% STC, subject to PV module rating\",\"maximum_altitude_m\":4000,\"night_self_consumption\":\"<10W standard\",\"noise\":\"65dB typical\",\"power_factor\":\">0.99ratedpower; adjustable0.8LD to0.8LG\",\"protection_scope\":\"InbuiltDCswitch/antiisland/ACovercurrent/shortcircuit/DCreverse/insulation/leakage/PVstringmonitoring\",\"rated_power_basis\":\"Explicit Rated AC Active Power inW\",\"regional_scope\":\"Indianutility/C&Ilisting, not worldwideapproval or manufacturingcountry\",\"scope\":\"Explicit OEM hardware model; KH and K labels distinguish12/15MPPT and40/30A perMPPT, not fictional cross-products\",\"short_circuit_current_native\":\"3*50A+6*45A\",\"source_id\":\"polycab_utility_20261106T0800\",\"source_listing\":\"https://polycab.com/product-brochures/solar-brochures\",\"startup_minimum_voltage\":\"250Vstartup/200Vminimumoperating\",\"temperature_scope\":\"Curve is apparent kVA, not converted to activeW; no scalar active thermal derating inferred\",\"user_interface\":\"Wireless&APP+LED,LCD\",\"warranty_scope\":\"Eightyearsheetclaim; independentterms/start/coverageunverified\"}}","field_sources_json":"{\"*\":\"polycab_utility_20261106T0800\"}","height_m":0.678,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-06T08:16:29.011104+00:00","manufacturer":"Polycab India Limited","model":"PSIT-110K-SM18","mppt_count":9,"mppt_max_v":1000,"mppt_min_v":200,"name":"PSIT-110K-SM18","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":110000,"product_warranty_years":8,"quality_status":"primary_source_extract","record_id":"7a9b7b7c-7de3-5002-805a-405a7b1759e9","sources":["polycab_utility_20261106T0800"],"strings_per_mppt":2,"surge_protection":"DC Type II / AC Type II","updated_at":"2026-11-06T08:16:29.011104+00:00","vac_rated_v":400,"vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":92,"width_m":0.936}
{"communication_protocols":["Modbus RTU","Modbus TCP"],"cooling_method":"Natural convection","created_at":"2026-11-03T13:02:06.959554+00:00","datasheet_url":"https://latam.goodwe.com/Ftp/Downloads/Datasheet/LATAM/GW_DNS%20G3_Datasheet-LATAM_ES.pdf","depth_m":0.143,"efficiency_euro_pct":97.4,"efficiency_max_pct":97.9,"entity_type":"inverters","extensions_json":"{\"cec_efficiency_pct\":97.4,\"max_altitude_m\":4000,\"max_grid_active_w\":6600,\"max_grid_apparent_va\":6600,\"max_input_a_per_mppt\":16,\"max_pv_input_w\":9000,\"max_short_circuit_a_per_mppt\":23,\"maximum_output_at_40c_including_overload_w\":6000,\"mppt_start_v\":50,\"night_consumption_w_upper_bound\":1,\"noise_db_upper_bound\":25,\"nominal_ac_voltage_v\":[220,230,240],\"nominal_grid_frequency_hz\":[50,60],\"optional\":[\"Type II SPD\",\"AFCI\",\"remote shutdown\",\"AC nighttime start\"],\"output_voltage_range_condition\":\"local standard\",\"output_voltage_range_v\":[196,311],\"rated_output_at_40c_w\":6000,\"region_overrides\":{\"BRA\":{\"max_active_w\":6000,\"max_apparent_va\":6300},\"CHL\":{\"max_active_w\":6000,\"max_apparent_va\":6000}},\"relative_humidity_pct_range\":[0,100],\"standby_voltage_range_v\":[560,600]}","field_sources_json":"{\"*\":\"goodwe_dns_g3_latam_20261103T1300\"}","height_m":0.41,"ip_rating":"IP66","last_verified_at":"2026-11-03T13:02:06.959554+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW6000-DNS-30","mppt_count":2,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW6000-DNS-30","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":28.8,"pac_rated_w":6000,"quality_status":"primary_source_extract","record_id":"7aa46a7f-47b1-569d-bbc4-a63b629de628","sources":["goodwe_dns_g3_latam_20261103T1300"],"strings_per_mppt":1,"surge_protection":"AC and DC Type III; Type II optional","updated_at":"2026-11-03T13:02:06.959554+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13.4,"width_m":0.35}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":32.7487,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"FOXESS CO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"AC1-114-US {240V}","mppt_max_v":460.0,"mppt_min_v":280.0,"name":"FOXESS CO LTD: AC1-114-US {240V}","pac_rated_w":11439.7,"pdc_rated_w":11789.5,"quality_status":"reference_library","record_id":"7aaf035f-3502-5b5b-876f-504c0b85514e","sandia_c0_per_w":-1.27449e-06,"sandia_c1_per_v":7.91074e-06,"sandia_c2_per_v":0.00155495,"sandia_c3_per_v":0.0017143,"source_date":"2024-02-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":27.23,"startup_power_w":47.3173,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":460.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":21.8402,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB77-1SP-US-41 {240V}","mppt_max_v":480.0,"mppt_min_v":270.0,"name":"SMA America: SB77-1SP-US-41 {240V}","pac_rated_w":7680.0,"pdc_rated_w":7971.68,"quality_status":"reference_library","record_id":"7ab29bf8-4614-5028-98e3-d14dee8c9a3f","sandia_c0_per_w":-2.65055e-06,"sandia_c1_per_v":-3.35049e-05,"sandia_c2_per_v":0.000769092,"sandia_c3_per_v":-0.00209633,"source_date":"2020-01-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.1,"startup_power_w":22.8549,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":29.4605,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"STP20000TL-US-10 {480V}","mppt_max_v":800.0,"mppt_min_v":380.0,"name":"SMA America: STP20000TL-US-10 {480V}","pac_rated_w":20000.0,"pdc_rated_w":20475.1,"quality_status":"reference_library","record_id":"7ac8fbad-750a-57c7-a2c6-96d9bb6d8bce","sandia_c0_per_w":-6.37674e-07,"sandia_c1_per_v":-3.26817e-05,"sandia_c2_per_v":-0.000483517,"sandia_c3_per_v":-0.000524834,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.79,"startup_power_w":46.7203,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":695.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.43693,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-400N {240V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HM-400N {240V}","pac_rated_w":382.542,"pdc_rated_w":396.351,"quality_status":"reference_library","record_id":"7ad33165-9292-5ebe-903e-9e08963cfa14","sandia_c0_per_w":-1.0523e-05,"sandia_c1_per_v":-0.000291691,"sandia_c2_per_v":-0.113573,"sandia_c3_per_v":-0.329599,"source_date":"2023-04-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.105,"startup_power_w":0.712961,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":80.784,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 40K-AU-US L2 {208V}","mppt_max_v":650.0,"mppt_min_v":380.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 40K-AU-US L2 {208V}","pac_rated_w":39837.3,"pdc_rated_w":41361.4,"quality_status":"reference_library","record_id":"7ad9c96e-9e77-54bd-ae6a-51691435bed4","sandia_c0_per_w":-3.95013e-07,"sandia_c1_per_v":1.92354e-05,"sandia_c2_per_v":0.00377928,"sandia_c3_per_v":0.00082992,"sources":["sam_cec_inverters_20261031"],"standby_power_w":19.72,"startup_power_w":85.9337,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":650.0,"vdc_rated_v":512.0}
{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-10KTL%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.16,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20,20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG6KTL, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":9000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":6600,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"G98/G99, RD244，UNE217001, UNE217002, TOR Erzeuger, AS4777, ABNT, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26,26],\"start_voltage_v\":80,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table1_20261102T1257\"}","height_m":0.38,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG6KTL","mppt_count":2,"mppt_max_v":550,"mppt_min_v":50,"name":"XG6KTL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":30,"pac_rated_w":6000,"quality_status":"oem_datasheet","record_id":"7ae12cce-f87c-5786-a968-a5ceea58fb0a","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table1_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13,"width_m":0.38}
{"communication_protocols":["RS-485","WiFi","Ethernet"],"cooling_method":"Fan cooling","created_at":"2026-11-02T17:05:57.593459+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20C&I%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.289,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_terminal\":\"OT\",\"altitude_condition\":\"4000 m\",\"display\":\"LCD\",\"humidity\":\"0–100%; no condensation\",\"max_ac_apparent_power_va\":88000,\"max_input_current_per_mppt_a\":45,\"meter_condition\":\"SDM630MCT-V2 requires user-selected 1 A or 5 A CT\",\"model_column\":\"G80KT\",\"night_svg\":\"Optional\",\"nominal_ac_voltage_as_reported\":\"230/400 V, 3P+N+PE\",\"pdf_page\":15,\"phase_configuration\":\"Three phase on-grid\",\"pid_recovery\":\"Optional\",\"power_factor_range\":\"0.8 inductive to 0.8 capacitive\",\"printed_table_page\":28,\"safety_scope\":\"OEM table assertions; certifications not independently verified\",\"short_circuit_current_per_mppt_a\":60,\"source_id\":\"kstar_ci_en_v2_2026_20261102T1700\",\"start_voltage_v\":250,\"string_fault_detection\":\"Optional\",\"surge_protection\":\"Type II DC/AC\",\"thdi_condition\":\"<3% at nominal power\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_ci_en_v2_2026_20261102T1700\"}","height_m":0.54,"ip_rating":"IP66","last_verified_at":"2026-11-02T17:05:57.593459+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"G80KT","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":200,"name":"KSTAR G80KT","notes":"Exact OEM model column, PDF page 15. Ratings/options qualified in extensions; held disputed fields omitted. No equipment assignment to projects.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":80000,"quality_status":"primary_source_extract","record_id":"7aeb901b-5d72-53eb-8f0b-15801070a186","source_release":"2026 C&I EN V2 / 0327","sources":["kstar_ci_en_v2_2026_20261102T1700"],"strings_per_mppt":3,"updated_at":"2026-11-02T17:05:57.593459+00:00","vdc_max_v":1100,"vdc_rated_v":650,"weight_kg":52.2,"width_m":0.548}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":44.0797,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-EH3P30K03-LV-YD-H-US {208V}","mppt_max_v":850.0,"mppt_min_v":360.0,"name":"Ginlong Technologies Co Ltd: S6-EH3P30K03-LV-YD-H-US {208V}","pac_rated_w":25900.0,"pdc_rated_w":26668.2,"quality_status":"reference_library","record_id":"7aee93ce-c9ee-52ae-bdf8-fef9360c9ed7","sandia_c0_per_w":-4.45123e-07,"sandia_c1_per_v":-1.42853e-05,"sandia_c2_per_v":-0.000269496,"sandia_c3_per_v":-0.00143198,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":58.0,"startup_power_w":66.6574,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":850.0,"vdc_rated_v":605.0}
