{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.8679,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-650 {240V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-650 {240V}","pac_rated_w":639.0,"pdc_rated_w":660.375,"quality_status":"reference_library","record_id":"7b11d200-51f1-55ce-80cd-5f4db448261e","sandia_c0_per_w":-1.53584e-05,"sandia_c1_per_v":-0.000136444,"sandia_c2_per_v":-0.00988803,"sandia_c3_per_v":-0.0230883,"source_date":"2023-05-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.12,"startup_power_w":3.29311,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":23.695,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-800-277A {277V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-800-277A {277V}","pac_rated_w":798.72,"pdc_rated_w":829.325,"quality_status":"reference_library","record_id":"7b4630e0-5430-5da2-affb-b98215dd138a","sandia_c0_per_w":-3.2581e-05,"sandia_c1_per_v":-0.000102461,"sandia_c2_per_v":0.0166272,"sandia_c3_per_v":0.00246503,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.5,"startup_power_w":4.91972,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.9687,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tesla Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"1538000-xx-y {208V}","mppt_max_v":480.0,"mppt_min_v":270.0,"name":"Tesla Inc: 1538000-xx-y {208V}","pac_rated_w":6561.0,"pdc_rated_w":6738.25,"quality_status":"reference_library","record_id":"7b4ad8d3-01b2-5887-a0cb-aac74fe9dfec","sandia_c0_per_w":-2.89466e-06,"sandia_c1_per_v":-9.77654e-06,"sandia_c2_per_v":-0.000357555,"sandia_c3_per_v":-0.00271309,"source_date":"2023-01-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":6.7176,"startup_power_w":31.8324,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":375.0}
{"certifications":["EN50549-1:2019","EN50549-10:2022","IEC/EN62109-1/-2","IEC/EN61000-6-1/-2/-3/-4","IEC/EN61000-3-2/-3","UL3741"],"communication_protocols":["Sub-1G"],"cooling_method":"Natural convection; no fans","created_at":"2026-11-05T00:06:17.462756+00:00","datasheet_url":"https://www.hoymiles.com/uploadfile/1/202510/c0ca46abbd.pdf","depth_m":0.06,"efficiency_euro_pct":96.3,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_voltage_alternatives\":[\"220/380V 3L+N+PE\",\"230/400V 3L+N+PE\"],\"MPPT_efficiency_pct\":99.8,\"THD_upper_bound_exclusive_pct\":3,\"active_rated_output_w\":null,\"branch_unit_count_scope\":\"Local requirements and conductor size; not an installed project count\",\"branch_unit_upper_bounds_at_380V_400V\":{\"2.5mm2\":[3,4],\"4mm2\":[4,5],\"6mm2\":[5,6]},\"commonly_used_module_W_as_reported\":\"560to700+\",\"compliance_claims\":[\"EN50549-1:2019\",\"EN50549-10:2022\",\"IEC/EN62109-1/-2\",\"IEC/EN61000-6-1/-2/-3/-4\",\"IEC/EN61000-3-2/-3\",\"UL3741\"],\"frequency_hz\":[50,60],\"inputs_per_mppt_as_reported\":1,\"night_consumption_upper_bound_exclusive_mw\":50,\"no_VA_to_W_inference\":true,\"peak_power_mppt_range_v\":[59,136],\"per_phase_current_context\":\"Each value applies to each of3phases;not aggregate\",\"power_factor_adjustable\":\"0.8leading…0.8lagging\",\"power_factor_default_lower_bound_exclusive\":0.99,\"pv_input_current_as_reported\":\"4 ×20A\",\"pv_short_circuit_current_as_reported\":\"4 ×25A\",\"rated_AC_current_A_at_220_380V_230_400V\":[6.82,6.52],\"rated_apparent_output_va\":4500,\"standards_scope\":\"OEM listed compliance,not independently verified certificates\",\"startup_minimum_maximum_v\":[32,136],\"storage_temperature_c\":[-40,85]}}","field_sources_json":"{\"certifications\":\"hoymiles_mit_global_20261105T0002\",\"communication_protocols\":\"hoymiles_mit_global_20261105T0002\",\"cooling_method\":\"hoymiles_mit_global_20261105T0002\",\"datasheet_url\":\"hoymiles_mit_global_20261105T0002\",\"depth_m\":\"hoymiles_mit_global_20261105T0002\",\"efficiency_euro_pct\":\"hoymiles_mit_global_20261105T0002\",\"efficiency_max_pct\":\"hoymiles_mit_global_20261105T0002\",\"extensions_json\":\"hoymiles_mit_global_20261105T0002\",\"height_m\":\"hoymiles_mit_global_20261105T0002\",\"insulation_method\":\"hoymiles_mit_global_20261105T0002\",\"ip_rating\":\"hoymiles_mit_global_20261105T0002\",\"manufacturer\":\"hoymiles_mit_global_20261105T0002\",\"model\":\"hoymiles_mit_global_20261105T0002\",\"mppt_count\":\"hoymiles_mit_global_20261105T0002\",\"mppt_max_v\":\"hoymiles_mit_global_20261105T0002\",\"mppt_min_v\":\"hoymiles_mit_global_20261105T0002\",\"name\":\"hoymiles_mit_global_20261105T0002\",\"operating_temperature_max_c\":\"hoymiles_mit_global_20261105T0002\",\"operating_temperature_min_c\":\"hoymiles_mit_global_20261105T0002\",\"source_release\":\"hoymiles_mit_global_20261105T0002\",\"vdc_max_v\":\"hoymiles_mit_global_20261105T0002\",\"weight_kg\":\"hoymiles_mit_global_20261105T0002\",\"width_m\":\"hoymiles_mit_global_20261105T0002\"}","height_m":0.308,"insulation_method":"Transformerless","ip_rating":"IP67","last_verified_at":"2026-11-05T00:06:17.462756+00:00","manufacturer":"Hoymiles Power Electronics Inc","model":"MIT-4500-8T","mppt_count":4,"mppt_max_v":136.0,"mppt_min_v":12.0,"name":"Hoymiles Power Electronics Inc MIT-4500-8T","operating_temperature_max_c":65.0,"operating_temperature_min_c":-40.0,"quality_status":"reviewed_primary_source","record_id":"7b4b99f5-28bc-589b-a676-d49e906f9f71","source_release":"V202507 REV1,10","sources":["hoymiles_mit_global_20261105T0002"],"updated_at":"2026-11-05T00:06:17.462756+00:00","vdc_max_v":140.0,"weight_kg":9.0,"width_m":0.395}
{"communication_protocols":["RS-232","RS-485"],"cooling_method":"Smart Cooling","created_at":"2026-11-05T06:06:09.955096+00:00","datasheet_url":"https://doc.felicitysolar.com/Datasheet/Inverter-en/IVGM5KLP1G1%20IVGM6KLP1G1%20IVGM7K6LP1G1%20IVGM8KLP1G1%20Datasheet%20-%20EN.pdf","efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"BMS_communication\":[\"RS485\",\"CAN\"],\"EMC_claims\":[\"IEC/EN61000-6-1/2/3/4\",\"IEC/EN61000-3-11/12\"],\"PV_current_scope\":\"Per-tracker vector retained, never summed into aggregate/per-string current\",\"PV_operating_current_per_tracker_A\":[13,13],\"PV_power_basis\":\"Maximum recommended PV, not installed/STC nominalDC\",\"PV_short_circuit_current_per_tracker_A\":[17,17],\"PV_start_voltage_V\":100,\"PV_voltage_range_V\":[90,500],\"architecture\":\"Low-voltage battery hybrid; single phase\",\"backup_frequency_options_Hz\":[50,60],\"backup_max_current_A\":40,\"backup_rated_active_power_W\":5000,\"backup_voltage_options_V\":[220,230],\"battery_chemistry_options\":[\"Li-ion\",\"Lead-acid\"],\"battery_voltage_range_V\":[40,60],\"brand\":\"Felicitysolar\",\"dimension_axes\":\"Not labelled; no assumed width/height/depth mapping\",\"dimensions_native_mm\":[430,654,243],\"display\":\"LCD+LED\",\"full_load_MPPT_range_V\":[290,425],\"grid_frequency_options_Hz\":[50,60],\"grid_rated_active_W_unknown\":true,\"grid_regulation_claims\":[\"VDE4105\",\"CEI0-21\",\"G99\",\"NRS097-2-1\",\"EN50549-1\",\"EN50549-10\",\"NC RFG(Poland)\",\"Netherlands\",\"PPDS\",\"NTS/UNE217001/UNE217002\",\"UL1741\"],\"grid_regulation_status\":\"In progress; not certification/approval\",\"gross_weight_kg\":40.5,\"installation_style\":\"Wall-mounted\",\"max_battery_charge_discharge_power_W\":5000,\"max_battery_charging_current_A\":120,\"max_battery_discharging_current_A\":120,\"max_continuous_AC_passthrough_A\":40,\"max_grid_AC_output_power_W\":5500,\"max_recommended_PV_power_W\":7500,\"monitor_module_as_reported\":\"WiFi/GPRS\",\"nominal_grid_voltage_as_reported\":\"220/230Vac(single phase)\",\"package_dimensions_native_mm\":[787,547,358],\"protection_claims\":[\"output overcurrent\",\"output overpower\",\"output short circuit\",\"anti-islanding\",\"GFCI\",\"AFCI\",\"insulation resistor detection\"],\"rated_grid_current_A\":21.7,\"safety_claims\":[\"IEC62109-1/-2\"],\"standards_scope\":\"OEM table claims; independent certificates and country eligibility not verified\",\"strings_layout_hold\":null,\"strings_layout_native\":\"2/1+1\",\"temperature_derating_above_C\":45,\"warranty_claim\":\"10years; refer to OEM warranty policy for applicable conditions, no unconditional duration inferred\",\"warranty_policy_unverified\":true}","field_sources_json":"{\"communication_protocols\":\"felicity_p1g1_20261105T0600\",\"cooling_method\":\"felicity_p1g1_20261105T0600\",\"datasheet_url\":\"felicity_p1g1_20261105T0600\",\"efficiency_max_pct\":\"felicity_p1_product_20261105T0600\",\"extensions_json\":\"felicity_p1g1_20261105T0600\",\"hybrid\":\"felicity_p1g1_20261105T0600\",\"ip_rating\":\"felicity_p1g1_20261105T0600\",\"manufacturer\":\"felicity_p1g1_20261105T0600\",\"model\":\"felicity_p1g1_20261105T0600\",\"mppt_count\":\"felicity_p1g1_20261105T0600\",\"mppt_max_v\":\"felicity_p1g1_20261105T0600\",\"mppt_min_v\":\"felicity_p1g1_20261105T0600\",\"name\":\"felicity_p1g1_20261105T0600\",\"operating_temperature_max_c\":\"felicity_p1g1_20261105T0600\",\"operating_temperature_min_c\":\"felicity_p1g1_20261105T0600\",\"output_current_max_a\":\"felicity_p1g1_20261105T0600\",\"product_url\":\"felicity_p1_product_20261105T0600\",\"strings_per_mppt\":\"felicity_p1g1_20261105T0600\",\"technology\":\"felicity_p1g1_20261105T0600\",\"vdc_max_v\":\"felicity_p1g1_20261105T0600\",\"vdc_rated_v\":\"felicity_p1g1_20261105T0600\",\"weight_kg\":\"felicity_p1g1_20261105T0600\"}","hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T06:07:07.426161+00:00","manufacturer":"Guangzhou Felicity Solar Technology Co., Ltd.","model":"IVGM5KLP1G1","mppt_count":2,"mppt_max_v":425.0,"mppt_min_v":120.0,"name":"Felicitysolar IVGM5KLP1G1","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":23.9,"product_url":"https://eu.felicitysolar.com/product/ivgm5-8kw-p1g1/","quality_status":"reviewed_primary_source","record_id":"7b6b83eb-3d97-55b3-97e1-63dab32a327e","sources":["felicity_p1_product_20261105T0600","felicity_p1g1_20261105T0600"],"strings_per_mppt":1,"technology":"hybrid_pv_battery","updated_at":"2026-11-05T06:07:07.426161+00:00","vdc_max_v":500.0,"vdc_rated_v":380.0,"weight_kg":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":25.0215,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIS-1000-2NA {240V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: MIS-1000-2NA {240V}","pac_rated_w":964.76,"pdc_rated_w":1000.86,"quality_status":"reference_library","record_id":"7b7196b0-a1e3-5bfb-9beb-1fa008448839","sandia_c0_per_w":-2.70506e-05,"sandia_c1_per_v":0.000245717,"sandia_c2_per_v":-0.0084065,"sandia_c3_per_v":0.0149815,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":3.42581,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.963,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fortress Power LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"Avalon HV PC50 {240V}","mppt_max_v":450.0,"mppt_min_v":140.0,"name":"Fortress Power LLC: Avalon HV PC50 {240V}","pac_rated_w":5001.66,"pdc_rated_w":5166.3,"quality_status":"reference_library","record_id":"7b8df73c-845b-5509-a0bd-9b3ed324cd38","sandia_c0_per_w":-1.38737e-07,"sandia_c1_per_v":-3.46103e-06,"sandia_c2_per_v":-0.00260009,"sandia_c3_per_v":-0.0352677,"sources":["sam_cec_inverters_20261031"],"standby_power_w":18.83,"startup_power_w":12.5374,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":370.0}
{"cooling_method":"Temperature-controlled forced cooling","created_at":"2026-11-04T16:01:30.856525+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/hybrid-and-off-grid-solar-inverter-catalogue.pdf","efficiency_max_pct":96.5,"entity_type":"inverters","extensions_json":"{\"statcon_hybrid_exact_table\":{\"LED_and_display_scope\":\"Power/inverter/solar/grid/battery/trip indications; voltage,current,power,energy,battery state,fault/status observations; model-family display labels, not all optional monitoring interfaces\",\"MPPT_charger_efficiency_pct\":97.5,\"PV_input_current_A_native\":\"20/20\",\"PV_input_power_W_not_rated_DC\":13200,\"PV_short_circuit_current_A_native\":\"27/27\",\"altitude_m\":1000,\"anti_islanding_and_export\":\"OEM states provided with IEC62116/61727 labels; no independent certification eligibility asserted\",\"auto_bypass\":true,\"battery_max_discharge_native\":140,\"battery_nominal_V\":48,\"battery_range_V\":[48,60],\"battery_types\":[\"VRLA\",\"lead-acid\",\"lithium-ion\",\"NiCd\"],\"conditions\":\"Single printed exact model; no invented parallel/phase/optional communication configurations. Output current is nominal, not a maximum. PV limits are not rated DC power.\",\"conversion_efficiency_condition\":\"Max conversion efficiency; power path and laboratory test conditions unspecified. Not MPPT charger efficiency.\",\"full_load_MPPT_V\":[200,450],\"grid_input_frequency_range_Hz\":[47.5,50.5],\"grid_input_voltage_range_V\":[184,253],\"humidity_pct\":{\"condition\":\"noncondensing\",\"range\":[null,95]},\"locator\":\"PDF physical page12; exact model BHF-HBD-048-6K800-1P-13.2M2; labelled rows and merged cells visually reviewed\",\"maximum_grid_import_W\":10000,\"maximum_grid_input_current_A\":50,\"model_rating_hold\":\"6K800 printed code retained; rated capacity row says6.6kW, no6.8kW value inferred\",\"optional_not_standard\":[\"RS485/RS232 data port on request\",\"remote monitoring through GPRS modem;WiFi edition-dependent\"],\"output_frequency_Hz\":50,\"output_nominal_current_A\":28.8,\"output_voltage_tolerance_pct\":1,\"overload_percent_native\":\"101–110/111–120/121–150; >150 immediate trip; time/footnote interpretation held\",\"overvoltage_category_native\":\"VOCII(DC),VOCIII(AC)\",\"phase_count\":1,\"power_factor_native\":\"0.8–unity\",\"protections\":[\"PV reverse polarity and voltage limits\",\"battery voltage limits\",\"grid voltage and frequency limits\",\"load overload and short circuit\",\"system overtemperature\"],\"temperature_derating_above_C\":45}}","field_sources_json":"{\"*\":\"statcon_hybrid_v4_20261018_20261104T1600\"}","hybrid":true,"insulation_method":"Battery isolation","ip_rating":"IP66","last_verified_at":"2026-11-04T16:01:30.856525+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact18October2026 edition","model":"BHF-HBD-048-6K800-1P-13.2M2","mppt_count":2,"mppt_max_v":450,"mppt_min_v":60,"name":"Statcon Energiaa BHF-HBD-048-6K800-1P-13.2M2","operating_temperature_max_c":60,"operating_temperature_min_c":0,"pac_rated_w":6600,"quality_status":"oem_datasheet_reviewed","record_id":"7ba85ab7-ae23-59a4-988f-7b365511c076","source_release":"CAT/HBD/V4.0/181026","sources":["statcon_hybrid_v4_20261018_20261104T1600"],"updated_at":"2026-11-04T16:01:30.856525+00:00","vac_rated_v":230,"vdc_max_v":500,"vdc_rated_v":340}
{"created_at":"2026-11-03T08:00:38.361931+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/09/23/%E3%80%90b%E3%80%91datasheet_sun-40-50k-g04p3-eu-cm4_20250922_en.pdf","depth_m":0.243,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"cooling\":\"Intelligent air cooling\",\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"grid_output_current_max_a\":[66.7,63.8],\"grid_voltage_pairs_v\":[[220,380],[230,400]],\"input_operating_current_per_mppt_a\":[40,40,40],\"input_short_circuit_current_per_mppt_a\":[60,60,60],\"maximum_grid_apparent_va\":44000,\"maximum_pv_input_w\":60000,\"mppt_efficiency_lower_bound_pct\":99,\"start_voltage_v\":250,\"strings_per_mppt\":[3,3,3]}","field_sources_json":"{\"*\":\"deye_g04p3_cm_20261103T0800\"}","height_m":0.57,"ip_rating":"IP65","last_verified_at":"2026-11-03T08:00:38.361931+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-40K-G04P3-EU-CM3","mppt_count":3,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-40K-G04P3-EU-CM3","pac_rated_w":40000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"7bae12c8-d77b-527c-9948-c6ecc9794b64","sources":["deye_g04p3_cm_20261103T0800"],"updated_at":"2026-11-03T08:00:38.361931+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":39,"width_m":0.434}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":50.7234,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Neptune36K {480V}","mppt_max_v":850.0,"mppt_min_v":580.0,"name":"Northern Electric & Power Co Ltd: Neptune36K {480V}","pac_rated_w":35866.0,"pdc_rated_w":36520.8,"quality_status":"reference_library","record_id":"7bbb721b-3b0a-5ad5-bd70-4bb62c0e64be","sandia_c0_per_w":-2.71062e-07,"sandia_c1_per_v":1.95129e-06,"sandia_c2_per_v":0.000864189,"sandia_c3_per_v":0.000780439,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.2724,"startup_power_w":38.3233,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":11.8612,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-5K-LS3-US {208V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-5K-LS3-US {208V}","pac_rated_w":4363.0,"pdc_rated_w":4507.27,"quality_status":"reference_library","record_id":"7bcc006e-d679-532e-b556-465fa30b26c9","sandia_c0_per_w":-5.34493e-06,"sandia_c1_per_v":-1.06298e-05,"sandia_c2_per_v":0.000119515,"sandia_c3_per_v":2.83114e-05,"sources":["sam_cec_inverters_20261031"],"startup_power_w":55.9561,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
