{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":22.5793,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Generac Power Systems Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"PM-820 {240V}","mppt_max_v":40.0,"mppt_min_v":31.5,"name":"Generac Power Systems Inc: PM-820 {240V}","pac_rated_w":820.0,"pdc_rated_w":846.725,"quality_status":"reference_library","record_id":"7d3b16bc-d2fb-5fe8-acc6-3d1733f47d7e","sandia_c0_per_w":-2.63752e-05,"sandia_c1_per_v":-0.000535419,"sandia_c2_per_v":0.0453158,"sandia_c3_per_v":-0.0286893,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.39,"startup_power_w":6.03302,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":37.5}
{"created_at":"2026-11-03T06:00:00.820606+00:00","datasheet_url":"https://solplanet.net/wp-content/uploads/2022/05/Datasheet-ASW-25-40K-LT-G3-Series-Global-EN_0924_web-1.pdf","depth_m":0.235,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"afci\":\"Optional\",\"altitude_max_m\":4000,\"dc_switch\":true,\"european_efficiency_pct\":98.2,\"grid_frequency_bands_hz\":[[45,55],[55,65]],\"max_input_current_by_mppt_a\":[32,32,40],\"maximum_grid_apparent_va\":36000,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"pv_array_max_wp\":54000,\"pv_array_power_condition\":\"STC\",\"short_circuit_current_by_mppt_a\":[48,48,60],\"start_input_v\":200,\"strings_per_mppt\":2}","field_sources_json":"{\"*\":\"solplanet_lt_20261103T0600\"}","height_m":0.52,"ip_rating":"IP66","last_verified_at":"2026-11-03T06:00:00.820606+00:00","manufacturer":"AISWEI (Solplanet)","model":"ASW 36K-LT-G3","mppt_count":3,"mppt_max_v":1000,"mppt_min_v":180,"name":"Solplanet ASW 36K-LT-G3","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":57.4,"pac_rated_w":36000,"quality_status":"primary_source_extract","record_id":"7d4821e4-ff58-5f5d-b2b8-f82fbd7e4165","source_release":"September 2024","sources":["solplanet_lt_20261103T0600"],"updated_at":"2026-11-03T06:00:00.820606+00:00","vdc_max_v":1100,"vdc_rated_v":630,"weight_kg":30,"width_m":0.543}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":4022.63,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC 4600 UP-US 690V 3850A {690V}","mppt_max_v":1200.0,"mppt_min_v":1003.0,"name":"SMA America: SC 4600 UP-US 690V 3850A {690V}","pac_rated_w":4198235.0,"pdc_rated_w":4272030.0,"quality_status":"reference_library","record_id":"7d486b99-2f5a-5efd-8f85-313ebc2b462e","sandia_c0_per_w":-2.84061e-09,"sandia_c1_per_v":1.09616e-05,"sandia_c2_per_v":0.00170778,"sandia_c3_per_v":0.00105648,"sources":["sam_cec_inverters_20261031"],"standby_power_w":471.07,"startup_power_w":6433.98,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1200.0,"vdc_rated_v":1062.0}
{"created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI312KT2.pdf","dc_switch":true,"efficiency_euro_pct":98,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/4G/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"403/192/360\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":13200.0,\"max_pv_access_power_w\":24000.0,\"max_pv_input_power_w\":15600.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":17.5,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_12_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Natural\",\"table_mppt_current_cells_as_reported\":\"Current                                                      20A/20A\",\"table_weight_cells_as_reported\":\"15kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_12_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T12:18:00Z","manufacturer":"INHENERGY Co., Ltd.","model":"SI-12K-T2","mppt_count":2,"name":"INHENERGY SI-12K-T2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":19.0,"pac_rated_w":12000.0,"product_url":"https://www.inhenergy.com/product/power-station-management/12","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"7d7bac2f-efae-5600-a0c0-08b4ec1c3fe1","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_12_20261104T1200"],"updated_at":"2026-11-04T12:18:00Z","vac_rated_v":400,"vdc_max_v":1100.0,"weight_kg":15}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.2732,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-60-TL-PLUS-US-SC-RA {208V}","mppt_max_v":480.0,"mppt_min_v":240.0,"name":"ABB: UNO-DM-60-TL-PLUS-US-SC-RA {208V}","pac_rated_w":6000.0,"pdc_rated_w":6212.88,"quality_status":"reference_library","record_id":"7d8c9bfe-d2f9-5624-81ef-75b7a571d7ba","sandia_c0_per_w":-2.74483e-06,"sandia_c1_per_v":-2.14278e-05,"sandia_c2_per_v":0.00150977,"sandia_c3_per_v":-0.000167176,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.3,"startup_power_w":26.0106,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":340.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.1333,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8HC-72-2-US {208V}","mppt_max_v":45.0,"mppt_min_v":29.5,"name":"Enphase Energy Inc: IQ8HC-72-2-US {208V}","pac_rated_w":359.0,"pdc_rated_w":374.933,"quality_status":"reference_library","record_id":"7d9198a2-19be-5a36-aafb-af0c6b05f4cd","sandia_c0_per_w":-9.07116e-05,"sandia_c1_per_v":4.19341e-05,"sandia_c2_per_v":-0.00805437,"sandia_c3_per_v":-0.0140879,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.026,"startup_power_w":1.75552,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":37.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.04704,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ6PLUS-72-2-US {208V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ6PLUS-72-2-US {208V}","pac_rated_w":280.0,"pdc_rated_w":289.693,"quality_status":"reference_library","record_id":"7dc56f7d-0a77-5be9-8209-330b7924eafb","sandia_c0_per_w":-6.81829e-05,"sandia_c1_per_v":-1.80074e-05,"sandia_c2_per_v":0.00586674,"sandia_c3_per_v":-0.0293503,"source_date":"2021-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.02,"startup_power_w":1.63884,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":120.18,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Schneider Electric USA Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"XW Pro 6848 NA {120V}","mppt_max_v":58.0,"mppt_min_v":47.0,"name":"Schneider Electric USA Inc: XW Pro 6848 NA {120V}","pac_rated_w":5747.0,"pdc_rated_w":6249.38,"quality_status":"reference_library","record_id":"7dc6bded-8213-55c7-9992-5e6a24dc2c43","sandia_c0_per_w":-9.39722e-06,"sandia_c1_per_v":0.000143685,"sandia_c2_per_v":0.00109049,"sandia_c3_per_v":-0.00300489,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":17.4,"startup_power_w":36.6271,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":120.0,"vdc_max_v":58.0,"vdc_rated_v":52.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":22.1474,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sol-Ark","market_scope":"CEC/SAM reference library; market availability unverified","model":"SA-MP-1000-208/240V {240V}","mppt_max_v":55.0,"mppt_min_v":40.0,"name":"Sol-Ark: SA-MP-1000-208/240V {240V}","pac_rated_w":1009.0,"pdc_rated_w":1052.0,"quality_status":"reference_library","record_id":"7dc6f215-09bc-5b41-bd75-6cab771226e7","sandia_c0_per_w":-2.54403e-05,"sandia_c1_per_v":0.000319967,"sandia_c2_per_v":0.0003036,"sandia_c3_per_v":0.0153268,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.31,"startup_power_w":12.1306,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":55.0,"vdc_rated_v":47.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.798,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE11400H-US {208V}","mppt_max_v":480.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE11400H-US {208V}","pac_rated_w":10001.0,"pdc_rated_w":10190.2,"quality_status":"reference_library","record_id":"7dd47398-a342-5490-bd93-a0740db93939","sandia_c0_per_w":-2.12788e-06,"sandia_c1_per_v":3.39737e-06,"sandia_c2_per_v":-0.000329311,"sandia_c3_per_v":-0.00130923,"source_date":"2025-07-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.71,"startup_power_w":30.3477,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":395.0}
{"communication_protocols":["Modbus-RTU (SunSpec compliant)","Modbus-TCP"],"cooling_method":"Natural convection","created_at":"2026-11-02T20:07:04.412896+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_SDT-G3_Datasheet-EN.pdf","dc_switch":true,"depth_m":0.21,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_nominal_voltage_as_reported\":\"220/380, 230/400, 240/415 V, 3L/N/PE or 3L/PE\",\"altitude_max_m\":4000,\"dc_connector\":\"MC4,4–6mm²\",\"grid_frequency_hz\":[50,60],\"humidity_pct\":\"0–100\",\"max_ac_active_power_kw\":13.2,\"max_input_current_per_mppt_a\":[22,22],\"max_short_circuit_current_per_mppt_a\":[27.5,27.5],\"model_column\":\"GW12K-SDT-30\",\"mppt_condition\":\"Operating window, not nominal-power MPPT window; consult manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"optional_features\":[\"AFCI\",\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"4G + Bluetooth\",\"LCD\"],\"pdf_page\":2,\"source_id\":\"goodwe_sdtg3_20260317_v21_20261102T2000\",\"standard_interfaces\":[\"RS485\",\"WiFi + LAN + Bluetooth\"],\"start_voltage_v\":160,\"strings_per_mppt_as_reported\":1,\"surge_protection\":\"DC/AC TypeIII standard; TypeII optional\",\"topology\":\"Non-isolated\",\"voltage_standby_condition\":\"Standby at1000–1100V; normal operation returns within MPPT range\"}","field_sources_json":"{\"*\":\"goodwe_sdtg3_20260317_v21_20261102T2000\"}","height_m":0.392,"ip_rating":"IP66","last_verified_at":"2026-11-02T20:07:04.412896+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW12K-SDT-30","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"GoodWe GW12K-SDT-30","notes":"Exact model in dated OEM table. Ratings and conditions are revision-specific; optional features and regional constraints remain qualified. Not independently certified or assigned to any project.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":20,"pac_rated_w":12000,"quality_status":"primary_source_extract","record_id":"7dd9772c-b47d-5785-a221-d61ac16cb3ba","source_date":"2026-03-17","source_release":"20260317 EN V2.1","sources":["goodwe_sdtg3_20260317_v21_20261102T2000"],"strings_per_mppt":1,"updated_at":"2026-11-02T20:07:04.412896+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":16.6,"width_m":0.491}
{"communication_protocols":["Modbus-RTU (SunSpec compliant)","Modbus-TCP"],"cooling_method":"Natural convection","created_at":"2026-11-02T20:07:04.412896+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_SDT-G3_Datasheet-EN.pdf","dc_switch":true,"depth_m":0.21,"efficiency_euro_pct":97.7,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_nominal_voltage_as_reported\":\"220/380, 230/400, 240/415 V, 3L/N/PE or 3L/PE\",\"altitude_max_m\":4000,\"dc_connector\":\"MC4,4–6mm²\",\"grid_frequency_hz\":[50,60],\"humidity_pct\":\"0–100\",\"max_ac_active_power_kw\":5.5,\"max_input_current_per_mppt_a\":[22,22],\"max_short_circuit_current_per_mppt_a\":[27.5,27.5],\"model_column\":\"GW5000-SDT-30\",\"mppt_condition\":\"Operating window, not nominal-power MPPT window; consult manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"optional_features\":[\"AFCI\",\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"4G + Bluetooth\",\"LCD\"],\"pdf_page\":2,\"source_id\":\"goodwe_sdtg3_20260317_v21_20261102T2000\",\"standard_interfaces\":[\"RS485\",\"WiFi + LAN + Bluetooth\"],\"start_voltage_v\":160,\"strings_per_mppt_as_reported\":1,\"surge_protection\":\"DC/AC TypeIII standard; TypeII optional\",\"topology\":\"Non-isolated\",\"voltage_standby_condition\":\"Standby at1000–1100V; normal operation returns within MPPT range\"}","field_sources_json":"{\"*\":\"goodwe_sdtg3_20260317_v21_20261102T2000\"}","height_m":0.392,"ip_rating":"IP66","last_verified_at":"2026-11-02T20:07:04.412896+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW5000-SDT-30","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"GoodWe GW5000-SDT-30","notes":"Exact model in dated OEM table. Ratings and conditions are revision-specific; optional features and regional constraints remain qualified. Not independently certified or assigned to any project.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":8.4,"pac_rated_w":5000,"quality_status":"primary_source_extract","record_id":"7de34db3-1a19-50a9-a546-19a2f449f383","source_date":"2026-03-17","source_release":"20260317 EN V2.1","sources":["goodwe_sdtg3_20260317_v21_20261102T2000"],"strings_per_mppt":1,"updated_at":"2026-11-02T20:07:04.412896+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":15.1,"width_m":0.491}
