{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":19.9974,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 7600TL-XH2 US {208V}","mppt_max_v":500.0,"mppt_min_v":150.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 7600TL-XH2 US {208V}","pac_rated_w":6611.0,"pdc_rated_w":6899.09,"quality_status":"reference_library","record_id":"800eae73-cdc4-556b-8b0e-04e71b16c7cc","sandia_c0_per_w":-2.18909e-06,"sandia_c1_per_v":-5.26745e-05,"sandia_c2_per_v":-0.00135163,"sandia_c3_per_v":-0.00317064,"sources":["sam_cec_inverters_20261031"],"standby_power_w":12.12,"startup_power_w":48.5515,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":345.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2286.22,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS2125CU15 {690V}","mppt_max_v":1200.0,"mppt_min_v":976.0,"name":"Power Electronics: FS2125CU15 {690V}","pac_rated_w":2306410.0,"pdc_rated_w":2354810.0,"quality_status":"reference_library","record_id":"808720ae-cc6d-5313-a82d-e5f2e18e5e37","sandia_c0_per_w":-5.29284e-09,"sandia_c1_per_v":7.76732e-06,"sandia_c2_per_v":0.000413512,"sandia_c3_per_v":0.000967189,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":390.63,"startup_power_w":10246.2,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1200.0,"vdc_rated_v":1030.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":922.303,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"XGI 1500-099MW-600 {600V}","mppt_max_v":1250.0,"mppt_min_v":860.0,"name":"Yaskawa Solectria Solar: XGI 1500-099MW-600 {600V}","pac_rated_w":999000.0,"pdc_rated_w":1014530.0,"quality_status":"reference_library","record_id":"80ad2aaf-552e-5f44-8265-e3252ff864de","sandia_c0_per_w":-1.18337e-08,"sandia_c1_per_v":2.09399e-05,"sandia_c2_per_v":0.00184691,"sandia_c3_per_v":0.000973314,"sources":["sam_cec_inverters_20261031"],"standby_power_w":36.85,"startup_power_w":6155.85,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1250.0,"vdc_rated_v":1100.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.7243,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE5000x {240V}","mppt_max_v":480.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: SE5000x {240V}","pac_rated_w":4990.0,"pdc_rated_w":5089.74,"quality_status":"reference_library","record_id":"80bcaf84-0dd4-5136-9f03-7fa24b6d7afc","sandia_c0_per_w":-1.23028e-06,"sandia_c1_per_v":2.19708e-05,"sandia_c2_per_v":-0.000117458,"sandia_c3_per_v":-0.00612996,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.24,"startup_power_w":11.9094,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"communication_protocols":["RS-485","CAN"],"cooling_method":"Heat sink + intelligent fan cooling","created_at":"2026-11-05T07:00:29.993574+00:00","datasheet_url":"https://www.srnesolar.com/userfiles/files/2026/06/10/SRNE_HESP%20Series_3-7kW%20SH3%20%26%208kW%20SHD3_ES_Three-Phase_%20Solar%20Hybrid%20Inverter_Datasheet_V1.2[20250926].pdf","efficiency_euro_pct":97.0,"entity_type":"inverters","extensions_json":"{\"MPPT_tracking_efficiency_pct\":99.9,\"PV_current_per_tracker_A\":[26],\"PV_power_scope\":\"Maximum input/array power; no nominal/STC DC rating inferred; vectors not summed\",\"PV_short_circuit_current_per_tracker_A\":[35],\"THD_upper_exclusive_pct\":3,\"adjustable_power_factor\":\"0.8 ahead/0.8 behind\",\"battery_chemistry_options\":[\"Li-ion\",\"Lead-acid\",\"User-defined\"],\"battery_current_scope\":\"Battery charge side, not PV input current\",\"battery_nominal_V\":48,\"battery_start_min_V\":44,\"battery_voltage_range_V\":[40,60],\"bypass_overload_current_A\":45,\"derating_above_C\":45,\"dimension_scope\":\"Axes unstated; no assumed height/width/depth. HESP excludes hangers/connectors.\",\"dimensions_native_mm\":[640,400,250],\"dry_contact\":false,\"external_module_options\":[\"WiFi\",\"4G\"],\"grid_generator_input_voltage_V\":{\"line\":[305,485],\"phase\":[170,280]},\"humidity_pct\":[0,100],\"load_frequency_tolerance_Hz\":0.3,\"max_PV_power_native_W\":[8000],\"max_grid_apparent_VA\":4400,\"max_grid_generator_battery_charge_A\":60,\"max_hybrid_battery_charge_A\":100,\"max_load_peak_apparent_VA\":8000,\"noise_dB_upper_exclusive\":55,\"output_frequency_options_Hz\":[50,60],\"output_waveform\":\"Pure sine wave\",\"parallel_qualification\":\"Table says more than3 parallel units can form three-phase; retained without inferred extra configuration\",\"parallel_units_range\":[1,6],\"protection_claims\":[\"PV reverse polarity\",\"anti-islanding\",\"insulation resistance\",\"leakage current\",\"output overcurrent\",\"output short circuit\"],\"rated_grid_current_A\":5.8,\"rated_grid_voltage\":\"3L/N/PE230/400Vac\",\"rated_load_voltage\":\"230/400Vac three-phase\",\"scope\":\"Three-phase grid/load hybrid\",\"standards_claims\":[\"EN50549\",\"VDE4105\",\"IEC62109-1/2\",\"IEC/EN61000-6-1/2/3/4\",\"RoHS\"],\"standards_scope\":\"OEM claims, not independent certification or market eligibility\",\"surge_conflict\":{\"resolution\":\"DCtypeheld; no canonical surge value selected\",\"row_Overvoltage_Protection_Level\":\"AC typeII/DC typeIII\",\"row_Surge_Protection\":\"AC typeII/DC typeII\"},\"switch_time_ms_typical\":10,\"switch_time_scope\":\"Typical, not maximum/guaranteed interruption\",\"warranty_scope\":\"Published OEM table duration; terms/eligibility not independently assessed\"}","field_sources_json":"{\"communication_protocols\":\"srne_hesp_20261105T0700\",\"cooling_method\":\"srne_hesp_20261105T0700\",\"datasheet_url\":\"srne_hesp_20261105T0700\",\"efficiency_euro_pct\":\"srne_hesp_20261105T0700\",\"extensions_json\":\"srne_hesp_20261105T0700\",\"hybrid\":\"srne_hesp_20261105T0700\",\"ip_rating\":\"srne_hesp_20261105T0700\",\"manufacturer\":\"srne_hesp_20261105T0700\",\"model\":\"srne_hesp_20261105T0700\",\"mppt_count\":\"srne_hesp_20261105T0700\",\"mppt_max_v\":\"srne_hesp_20261105T0700\",\"mppt_min_v\":\"srne_hesp_20261105T0700\",\"name\":\"srne_hesp_20261105T0700\",\"operating_temperature_max_c\":\"srne_hesp_20261105T0700\",\"operating_temperature_min_c\":\"srne_hesp_20261105T0700\",\"pac_rated_w\":\"srne_hesp_20261105T0700\",\"product_warranty_years\":\"srne_hesp_20261105T0700\",\"technology\":\"srne_hesp_20261105T0700\",\"vdc_max_v\":\"srne_hesp_20261105T0700\",\"weight_kg\":\"srne_hesp_20261105T0700\"}","hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T07:00:29.993574+00:00","manufacturer":"SRNE Solar CoLtd","model":"HESP4840SH3","mppt_count":1,"mppt_max_v":650.0,"mppt_min_v":200.0,"name":"SRNE HESP4840SH3","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"pac_rated_w":4000.0,"product_warranty_years":5.0,"quality_status":"reviewed_primary_source","record_id":"80c95067-3d1b-5669-9775-51dff1d7ed74","sources":["srne_hesp_20261105T0700"],"technology":"hybrid_pv_battery","updated_at":"2026-11-05T07:00:29.993574+00:00","vdc_max_v":800.0,"weight_kg":37.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.95638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7X-96-E-ACM-US-NM {240V}","mppt_max_v":64.0,"mppt_min_v":45.0,"name":"Enphase Energy Inc: IQ7X-96-E-ACM-US-NM {240V}","pac_rated_w":315.0,"pdc_rated_w":324.623,"quality_status":"reference_library","record_id":"80ce729a-ce0b-5e6b-851a-1a8a39405332","sandia_c0_per_w":-0.00010419,"sandia_c1_per_v":-0.000300697,"sandia_c2_per_v":0.00923502,"sandia_c3_per_v":-0.0127143,"source_date":"2023-12-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.027,"startup_power_w":3.78988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":64.0,"vdc_rated_v":54.5}
{"cooling_method":"natural","created_at":"2026-11-02T13:02:55.394208+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-10KTL%20Single%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.16,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"certification_note\":\"OEM list only; independent certificates not reviewed\",\"communication_as_reported\":[\"RS485\",\"WiFi\",\"4G\"],\"communication_option_status\":\"Table does not label these standard/optional; not asserted all installed\",\"condensation_condition\":null,\"current_per_mppt_max_a\":[20,20],\"dc_switch\":\"optional\",\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDF page 2 XG4KTL, shared cells and footnotes\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_options_v\":[220,230,240],\"maximum_input_power_basis\":\"OEM maximum DC input, not a nominal/STC input power\",\"maximum_input_power_w\":6000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":4400,\"mppt_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"G98/G99, RD244，UNE217001, UNE217002, TOR Erzeuger, AS4777, ABNT, NB/T 32004\",\"power_basis\":\"Rated output is kW; maximum output row explicitly kVA, no maximum active W inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to 0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\",\"PV string monitoring\"],\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_max_a\":[26,26],\"start_voltage_v\":80,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_table1_20261102T1257\"}","height_m":0.38,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T13:02:55.394208+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/certification unverified","model":"XG4KTL","mppt_count":2,"mppt_max_v":550,"mppt_min_v":50,"name":"XG4KTL","notes":"Exact model and shared table boundaries visually reviewed. Regional exceptions and optional functions qualified in extensions; no invented warranty or maximum active power. Historical linked sheet is not current operation/certification evidence.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":20,"pac_rated_w":4000,"quality_status":"oem_datasheet","record_id":"80d9bc8c-65ba-5f88-888e-05256b0e5d3b","source_release":"Public download centre entry 2024-09-18; PDF undated","sources":["invt_table1_20261102T1257"],"strings_per_mppt":1,"surge_protection":"Yes; type unspecified","technology":"grid_tied_pv","updated_at":"2026-11-02T13:02:55.394208+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":13,"width_m":0.38}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":28.5943,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEC96-1U-US10 {240V}","mppt_max_v":495.0,"mppt_min_v":200.0,"name":"GoodWe Technologies Co Ltd: GEC96-1U-US10 {240V}","pac_rated_w":9616.0,"pdc_rated_w":10008.0,"quality_status":"reference_library","record_id":"80e01753-1cbd-5691-a233-98c42d82331b","sandia_c0_per_w":-1.70726e-06,"sandia_c1_per_v":-3.60836e-05,"sandia_c2_per_v":0.000431581,"sandia_c3_per_v":-0.00185521,"source_date":"2023-12-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.5,"startup_power_w":28.2373,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":350.0}
