{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":61.7335,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 50K-AU-US {480V}","mppt_max_v":900.0,"mppt_min_v":750.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 50K-AU-US {480V}","pac_rated_w":49763.3,"pdc_rated_w":50559.7,"quality_status":"reference_library","record_id":"8803eae7-0047-544a-bc8b-3f2c9dd4d01e","sandia_c0_per_w":-3.41223e-07,"sandia_c1_per_v":1.3187e-05,"sandia_c2_per_v":0.00131046,"sandia_c3_per_v":-0.000133558,"sources":["sam_cec_inverters_20261031"],"standby_power_w":19.65,"startup_power_w":132.275,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":900.0,"vdc_rated_v":819.0}
{"created_at":"2026-11-03T09:03:55.922765+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2023/12/05/datasheet_sun-18-25k-g05_231205_en.pdf","depth_m":0.22,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\",\"Wi-Fi\",\"LAN\"],\"cooling\":\"Intelligent air cooling\",\"derating_above_c\":45,\"european_efficiency_pct\":98,\"grid_apparent_max_va\":22000,\"grid_current_max_a_at_380_400_v\":[33.3,31.9],\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_dba\":50,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"pv_input_current_per_mppt_a\":[26,26],\"pv_input_max_w\":26000,\"pv_short_circuit_per_mppt_a\":[39,39],\"start_voltage_v\":250,\"strings_per_mppt\":[2,2],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g05_20261103T0900\"}","height_m":0.527,"ip_rating":"IP65","last_verified_at":"2026-11-03T09:03:55.922765+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-20K-G05","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-20K-G05","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":20000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"88189d75-1937-5f05-be10-d49fb1febf51","sources":["deye_g05_20261103T0900"],"updated_at":"2026-11-03T09:03:55.922765+00:00","vdc_max_v":1100,"vdc_rated_v":600,"width_m":0.362}
{"connector_type":"MC4 (DC)","cooling_method":"Natural cooling with internal fan","created_at":"2026-11-03T00:11:45.383830+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S5-GR3P(12-25)K-Global-Flyer-V4,0.pdf","dc_switch":true,"depth_m":0.219,"efficiency_euro_pct":98,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"Quick connection plug\",\"certificate_use\":\"OEM-hosted certificate supplies exact model names only; not independently verified compliance\",\"communication_interfaces\":{\"optional\":[\"Wi-Fi\",\"4G\",\"DRM\"],\"standard\":[\"RS485×2\"]},\"control_claims\":[\"I/V curve scanning\",\"multi peak scan\"],\"corrosion_class_claim\":\"C5 in cover; OEM claim only, test conditions not supplied\",\"dimensions_axis_mapping\":\"Explicit W×H×D; canonical width_m,height_m,depth_m\",\"display\":\"LCD\",\"exact_identifier_source\":\"solis_s5_model_list_20261103T0000\",\"grid_connection\":\"3/N/PE\",\"grid_frequency_hz\":[50,60],\"grid_standard_claims\":[\"G99\",\"VDE-AR-N4105/VDEV0124\",\"EN50549-1\",\"VDE0126/UTEC15/VFR2019\",\"RD1699/RD244/UNE206006/UNE206007-1\",\"CEI0-21\",\"C10/11\",\"NRS097-2-1\",\"TOR\",\"EIFS2018.2\",\"IEC62116\",\"IEC61727\",\"IEC60068\",\"IEC61683\",\"EN50530\"],\"identity_review\":\"Explicit(21A) model-list identifier; canonical unsuffixed S5-GR3P12K/15K/20K have different32/32A and4-string specifications; not silently enriched or equated. Published21A hardware identities, not invented regional/configurable suffixes.\",\"input_current_per_mppt_max_a\":[32,21],\"maximum_active_output_power_w\":15000,\"maximum_apparent_output_power_va\":15000,\"maximum_operating_altitude_m\":4000,\"merged_cell_mapping\":\"Input32/21A,40/26.3A,2/3,19kg,natural cooling with internal fan,<40dBA apply12/15K;42/32A,52.5/40A,2/4,fan/<50dBA apply17/20/25K;20.7kg17/20K;21.4kg25K;efficiency98.7/98.1%17/20/25K\",\"model_locator\":\"S5-GR3P15K(21A)\",\"mppt_number_and_maximum_input_strings_as_reported\":\"2/3\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_grid_phase_neutral_line_line_v\":[[220,380],[230,400]],\"optional_afci\":\"Integrated AFCI2.0 optional; not unconditionally equipped\",\"pdf_page\":2,\"power_factor_as_reported\":\">0.99 (0.8 leading–0.8 lagging)\",\"protection_claims\":[\"DC reverse polarity\",\"short circuit\",\"output overcurrent\",\"grid monitoring\",\"anti-islanding\",\"temperature\"],\"rated_and_maximum_output_current_a_as_reported\":[22.8,21.7],\"recommended_maximum_pv_power_w\":22500.0,\"recommended_power_condition\":\"PV array recommendation, not rated active inverter DC power or a permitted maximum DC/AC-ratio inference\",\"relative_humidity_pct\":[0,100],\"safety_emc_claims\":[\"IEC/EN62109-1/-2\",\"IEC/EN61000-6-1/-2/-3/-4\"],\"short_circuit_current_per_mppt_max_a\":[40,26.3],\"source_id\":\"solis_s5_21a_global_20261103T0000\",\"standards_scope\":\"Grid/safety/EMC compatibility claims, not independently verified certificates\",\"start_up_voltage_v\":160,\"surge_type\":\"Yes only; no SPD class inferred\",\"thdi_pct\":{\"bound\":\"<\",\"value\":3},\"typical_noise_db_a\":{\"bound\":\"<\",\"value\":40},\"warranty\":\"Not stated in selected sheet; no duration inferred\"}","field_sources_json":"{\"*\":\"solis_s5_21a_global_20261103T0000\",\"manufacturer\":\"solis_s5_model_list_20261103T0000\",\"model\":\"solis_s5_model_list_20261103T0000\",\"name\":\"solis_s5_model_list_20261103T0000\"}","height_m":0.518,"insulation_method":"Transformerless","ip_rating":"IP66","last_verified_at":"2026-11-03T00:11:45.383830+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S5-GR3P15K(21A)","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Solis S5-GR3P15K(21A)","notes":"Exact source-specific model and merged-cell scope reviewed. Active and apparent power remain distinct. Per-MPPT current and permitted total strings are not per-string current/installed counts. Voltage/current alternatives and bounds retained; warranty absent stays null; no unstated communication protocol or independently verified certificate.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":15000,"quality_status":"primary_source_extract","record_id":"881f4bfc-be25-5a81-9fd8-1e79b682e8b2","source_release":"Global Flyer V4.0; publication date unspecified","sources":["solis_s5_21a_global_20261103T0000","solis_s5_model_list_20261103T0000"],"surge_protection":"Yes; class/type not specified","updated_at":"2026-11-03T00:11:45.383830+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":19,"width_m":0.31}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":98.122,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"WIT 63K-H-US {277V}","mppt_max_v":800.0,"mppt_min_v":520.0,"name":"Shenzhen Growatt New Energy Co Ltd: WIT 63K-H-US {277V}","pac_rated_w":62569.8,"pdc_rated_w":64760.5,"quality_status":"reference_library","record_id":"8820542a-f1e6-5f72-b1e7-d0503f35b923","sandia_c0_per_w":-2.19514e-08,"sandia_c1_per_v":-2.62952e-05,"sandia_c2_per_v":-0.00160268,"sandia_c3_per_v":0.0369075,"sources":["sam_cec_inverters_20261031"],"standby_power_w":18.66,"startup_power_w":316.927,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":277.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"certifications":["EN 62109-1/2","EN 61000-6-1/2/3/4","EN 50438","EN 50549","C10/11","IEC 62116","IEC 61727","RD 1699","RD 413","UNE 206006","UNE 206007","NTS","CEI 0-16","AS 4777.2","NBR 16149","NBR 16150","VDE-AR-N 4105","VDE 0126-1-1"],"connector_type":"PV MC4 / H4 options; AC plug-in","cooling_method":"natural convection","created_at":"2026-11-01T11:18:18.593854+00:00","datasheet_url":"https://de.saj-electric.com/hubfs/Spain%20Datasheet/R6-%283-15K%29-T2-datasheet-ES.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"saj\":{\"ac_connector\":\"plug-in\",\"ac_voltage_ranges_v\":{\"phase_neutral\":[180,280],\"phase_phase\":[312,485]},\"afci\":\"optional\",\"altitude_m\":{\"derating_above\":3000,\"upper_bound\":4000},\"ambiguous_standard_as_printed\":\"CEI O-021; no normalized certification asserted\",\"apparent_output_condition\":\"Under C10/C11 maximum apparent power equals rated active power numerically; see OEM footnote 1\",\"brand\":\"SAJ\",\"communication_interfaces\":[\"RS232 (USB)\",\"RS485 (RJ45)\",\"DRM\"],\"communication_options\":[\"Wi-Fi\",\"Ethernet\",\"4G\"],\"connection\":\"3L+N+PE\",\"dc_start_voltage_v\":180,\"dimension_mapping\":\"Al=height, An=width; third enclosure dimension stored as depth, not module length\",\"display\":\"LED and app\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,65]],\"input_current_per_mppt_a\":[16,16],\"load_monitoring\":\"24/7 optional\",\"maximum_apparent_output_va\":5500,\"maximum_pv_array_power_stc_wp\":7500,\"minimum_dc_voltage_v\":150,\"night_consumption_w\":{\"exclusive_upper_bound\":1},\"noise_dba\":{\"exclusive_upper_bound\":35},\"phase_count\":3,\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":[\"internal overvoltage\",\"DC insulation resistance detection\",\"grid monitoring\",\"GFC monitoring\",\"DCI monitoring\",\"AC short circuit\",\"AC earth detection\",\"DC surge\",\"AC surge\",\"anti-islanding\"],\"rated_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"rated_output_current_a_at_230vac\":7.3,\"short_circuit_current_per_mppt_a\":[19.2,19.2],\"standard_warranty_term\":null,\"standards_status\":\"OEM applicable-standard claims only, not independent certification\",\"temperature_derating_c\":[45,60],\"thdi_pct\":{\"exclusive_upper_bound\":3},\"warranty_options_years\":[5,10,15,20]}}","field_sources_json":"{\"*\":\"saj_t2_pdf_20261101T1106\",\"manufacturer\":\"saj_identity_20261101T1106\",\"market_scope\":\"saj_download_html_20261101T1106\",\"name\":[\"saj_identity_20261101T1106\",\"saj_t2_pdf_20261101T1106\"],\"source_release\":[\"saj_t2_pdf_20261101T1106\",\"saj_download_html_20261101T1106\"]}","height_m":0.391,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T11:26:08.969307+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"Spain / European Spanish datasheet; grid settings and options subject to local requirements","model":"R6-5K-T2","mounting_type":"back panel","mppt_count":2,"mppt_max_v":950.0,"mppt_min_v":160.0,"name":"Guangzhou Sanjing Electric Co Ltd R6-5K-T2","notes":"SAJ brand uses the established Guangzhou Sanjing Electric Co Ltd identity. STC maximum array Wp is not rated DC input power. Apparent VA, per-MPPT currents, optional warranty and network choices remain qualified.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":8.4,"pac_rated_w":5000.0,"quality_status":"primary_source_extract","record_id":"8831399c-8e88-5787-9d9c-fa016f4e8f5d","source_release":"Spanish/Spain sheet, download centre dated 2025-06-11; PDF created 2025-06-10, no printed revision code","sources":["saj_download_html_20261101T1106","saj_identity_20261101T1106","saj_t2_pdf_20261101T1106"],"strings_per_mppt":1,"surge_protection":"integrated AC and DC; class unspecified","updated_at":"2026-11-01T11:26:08.969307+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":15.0,"width_m":0.532}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1641.89,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN 1250TL U B450 {450V}","mppt_max_v":800.0,"mppt_min_v":652.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN 1250TL U B450 {450V}","pac_rated_w":1114104.0,"pdc_rated_w":1142750.0,"quality_status":"reference_library","record_id":"8837c3b0-49a0-548e-acfe-c98c79b5a1da","sandia_c0_per_w":-1.42253e-08,"sandia_c1_per_v":6.75845e-06,"sandia_c2_per_v":0.00101053,"sandia_c3_per_v":0.000244572,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2550.2775,"startup_power_w":3971.42,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":450.0,"vdc_max_v":800.0,"vdc_rated_v":696.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":134.834,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SG125HV {600V}","mppt_max_v":1200.0,"mppt_min_v":860.0,"name":"Sungrow Power Supply Co Ltd: SG125HV {600V}","pac_rated_w":125000.0,"pdc_rated_w":127418.0,"quality_status":"reference_library","record_id":"884aee28-2ed7-5462-ba08-729fd6361293","sandia_c0_per_w":-8.60718e-08,"sandia_c1_per_v":1.83602e-05,"sandia_c2_per_v":0.00417508,"sandia_c3_per_v":0.0024596,"source_date":"2022-01-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.59,"startup_power_w":97.9892,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":945.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":149.947,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC125CX-US {480V}","mppt_max_v":935.0,"mppt_min_v":767.0,"name":"Sungrow Power Supply Co Ltd: SC125CX-US {480V}","pac_rated_w":125385.0,"pdc_rated_w":127455.0,"quality_status":"reference_library","record_id":"887fd4a6-fe89-5ea6-9af8-4e1d65c3ce24","sandia_c0_per_w":-5.17088e-08,"sandia_c1_per_v":1.02118e-05,"sandia_c2_per_v":0.000550288,"sandia_c3_per_v":-0.000952447,"sources":["sam_cec_inverters_20261031"],"standby_power_w":18.9,"startup_power_w":193.31,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":935.0,"vdc_rated_v":850.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":30.0642,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SRNE Solar CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HEBP48120U240-Pro {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"SRNE Solar CoLtd: HEBP48120U240-Pro {208V}","pac_rated_w":10397.2,"pdc_rated_w":10898.3,"quality_status":"reference_library","record_id":"888b8666-ac8d-5495-8ea6-aceebb3927ec","sandia_c0_per_w":-4.40278e-06,"sandia_c1_per_v":5.26225e-06,"sandia_c2_per_v":7.44128e-05,"sandia_c3_per_v":0.000241566,"sources":["sam_cec_inverters_20261031"],"standby_power_w":71.2,"startup_power_w":77.9024,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":154.011,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Star Charge Americas Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"SI125TULT00 {480V}","mppt_max_v":1000.0,"mppt_min_v":750.0,"name":"Star Charge Americas Corp: SI125TULT00 {480V}","pac_rated_w":124382.0,"pdc_rated_w":126289.0,"quality_status":"reference_library","record_id":"88a438dd-5d3f-5e62-ac4d-c07c28fba5db","sandia_c0_per_w":-9.7505e-08,"sandia_c1_per_v":1.43779e-05,"sandia_c2_per_v":0.00358391,"sandia_c3_per_v":-0.000194389,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.33,"startup_power_w":152.723,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1000.0,"vdc_rated_v":820.0}
{"communication_protocols":["Modbus RTU (SunSpec compliant)"],"cooling_method":"Natural convection","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_MS-G4_Datasheet-EN.pdf","dc_switch":true,"efficiency_euro_pct":97.3,"efficiency_max_pct":97.9,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"Plug and play, max16mm²\",\"communication_interfaces_as_reported\":[\"RS485\",\"WiFi\",\"LAN\",\"Bluetooth\",\"4G\"],\"dc_connector\":\"MC4 (4–6mm²)\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_connection\":\"L/N/PE\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":20,\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"maximum_ac_active_power_w\":10000,\"maximum_apparent_power_va\":10000,\"model_column\":\"GW10K-MS-G40\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"noise_emission_db\":{\"bound\":\"<\",\"value\":30},\"nominal_apparent_power_va\":10000,\"nominal_output_voltage_options_v\":[220,230,240],\"operating_altitude_max_m\":4000,\"optional_features\":[\"AFCI\",\"emergency power off\",\"remote shutdown\",\"power supply at night\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[160,270],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"rapid_shutdown_conflict\":{\"hero_pdf1\":\"Built-in rapid shutdown transmitter\",\"result\":\"Unresolved; no canonical feature selection\",\"table_pdf2\":\"Rapid Shutdown Optional\"},\"short_circuit_current_per_mppt_max_a\":26,\"source_id\":\"goodwe_ms_20261102T2228\",\"standby_input_voltage_window_v\":[560,600],\"standby_note\":\"Returns to normal operation in MPPT40–560V; endpoints as OEM wording\",\"start_voltage_v\":50,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"user_interface\":\"LED; LCD optional; WLAN+APP\",\"voltage_range_condition\":\"According to local standard\"}","field_sources_json":"{\"*\":\"goodwe_ms_20261102T2228\"}","height_m":0.365,"ip_rating":"IP66","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.187,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW10K-MS-G40","mppt_count":3,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW10K-MS-G40","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":45.5,"pac_rated_w":10000,"quality_status":"primary_source_extract","record_id":"88c68d45-052a-5197-9116-9af206737ec1","source_date":"2025-08-04","source_release":"20250804-EN-V2.1","sources":["goodwe_ms_20261102T2228"],"strings_per_mppt":1,"surge_protection":"AC Type II; DC Type II","updated_at":"2026-11-02T22:34:03.023176+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":16,"width_m":0.493}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":46.4457,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"LXP-LB-US 16K {240V}","mppt_max_v":440.0,"mppt_min_v":250.0,"name":"Shenzhen Lux Power Technology Co Ltd: LXP-LB-US 16K {240V}","pac_rated_w":16153.2,"pdc_rated_w":16720.5,"quality_status":"reference_library","record_id":"88ed818c-2262-5600-9a14-c46545c4f9d1","sandia_c0_per_w":-8.27787e-07,"sandia_c1_per_v":-4.90724e-05,"sandia_c2_per_v":-0.00442787,"sandia_c3_per_v":-0.0043975,"sources":["sam_cec_inverters_20261031"],"standby_power_w":29.36,"startup_power_w":41.6957,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":36.0927,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE30KUS {480V}","mppt_max_v":950.0,"mppt_min_v":790.0,"name":"SolarEdge Technologies Ltd: SE30KUS {480V}","pac_rated_w":30159.0,"pdc_rated_w":30678.8,"quality_status":"reference_library","record_id":"88f2df34-e593-5219-9ee4-55eddb2bde02","sandia_c0_per_w":-2.1728e-07,"sandia_c1_per_v":1.21906e-05,"sandia_c2_per_v":0.00333474,"sandia_c3_per_v":0.00101919,"source_date":"2023-02-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":7.06,"startup_power_w":56.4316,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":950.0,"vdc_rated_v":850.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.1802,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 10000TL-XH-US {240V}","mppt_max_v":480.0,"mppt_min_v":250.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 10000TL-XH-US {240V}","pac_rated_w":10082.0,"pdc_rated_w":10328.5,"quality_status":"reference_library","record_id":"88f7f3e0-085a-5c1b-91d2-a24ee7d04814","sandia_c0_per_w":-1.31953e-06,"sandia_c1_per_v":-4.36227e-05,"sandia_c2_per_v":0.000405515,"sandia_c3_per_v":-0.000846426,"source_date":"2023-03-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.0,"startup_power_w":39.5146,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
