{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":29.3478,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"VOLTRONIC POWER TECHNOLOGY (SHENZHEN) CORP","market_scope":"CEC/SAM reference library; market availability unverified","model":"InfiniSolar WP 12KW Premium {120V}","mppt_max_v":500.0,"mppt_min_v":285.0,"name":"VOLTRONIC POWER TECHNOLOGY (SHENZHEN) CORP: InfiniSolar WP 12KW Premium {120V}","pac_rated_w":10029.0,"pdc_rated_w":10565.2,"quality_status":"reference_library","record_id":"8a337f8c-1857-5c29-80d1-1a04f64160f7","sandia_c0_per_w":-2.37521e-06,"sandia_c1_per_v":4.73666e-06,"sandia_c2_per_v":0.0025683,"sandia_c3_per_v":0.00129743,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.0,"startup_power_w":80.5448,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":120.0,"vdc_max_v":500.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":134.834,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Schneider Electric USA Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"Conext CL125 {600V}","mppt_max_v":1200.0,"mppt_min_v":860.0,"name":"Schneider Electric USA Inc: Conext CL125 {600V}","pac_rated_w":125000.0,"pdc_rated_w":127418.0,"quality_status":"reference_library","record_id":"8a3be8fd-a7b3-54ea-85e3-0edaa07337fd","sandia_c0_per_w":-8.60127e-08,"sandia_c1_per_v":1.83928e-05,"sandia_c2_per_v":0.00421173,"sandia_c3_per_v":0.00247417,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.59,"startup_power_w":97.8066,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":945.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.2732,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-60-TL-PLUS-US-S-XRA {208V}","mppt_max_v":480.0,"mppt_min_v":240.0,"name":"ABB: UNO-DM-60-TL-PLUS-US-S-XRA {208V}","pac_rated_w":6000.0,"pdc_rated_w":6212.88,"quality_status":"reference_library","record_id":"8a4582c3-6046-5a73-aa5e-6df0dafe0bfe","sandia_c0_per_w":-2.74483e-06,"sandia_c1_per_v":-2.14278e-05,"sandia_c2_per_v":0.00150977,"sandia_c3_per_v":-0.000167176,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.3,"startup_power_w":26.0106,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":340.0}
{"certifications":["EN50549-1:2019","EN50549-10:2022","IEC/EN62109-1/-2","IEC/EN61000-6-1/-2/-3/-4","IEC/EN61000-3-2/-3","UL3741"],"communication_protocols":["Sub-1G"],"cooling_method":"Natural convection; no fans","created_at":"2026-11-05T00:06:17.462756+00:00","datasheet_url":"https://www.hoymiles.com/uploadfile/1/202510/c0ca46abbd.pdf","depth_m":0.06,"efficiency_euro_pct":96.4,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_voltage_alternatives\":[\"220/380V 3L+N+PE\",\"230/400V 3L+N+PE\"],\"MPPT_efficiency_pct\":99.8,\"THD_upper_bound_exclusive_pct\":3,\"active_rated_output_w\":null,\"branch_unit_count_scope\":\"Local requirements and conductor size; not an installed project count\",\"branch_unit_upper_bounds_at_380V_400V\":{\"2.5mm2\":[3,3],\"4mm2\":[4,4],\"6mm2\":[5,5]},\"commonly_used_module_W_as_reported\":\"600to750+\",\"compliance_claims\":[\"EN50549-1:2019\",\"EN50549-10:2022\",\"IEC/EN62109-1/-2\",\"IEC/EN61000-6-1/-2/-3/-4\",\"IEC/EN61000-3-2/-3\",\"UL3741\"],\"frequency_hz\":[50,60],\"inputs_per_mppt_as_reported\":1,\"night_consumption_upper_bound_exclusive_mw\":50,\"no_VA_to_W_inference\":true,\"peak_power_mppt_range_v\":[66,136],\"per_phase_current_context\":\"Each value applies to each of3phases;not aggregate\",\"power_factor_adjustable\":\"0.8leading…0.8lagging\",\"power_factor_default_lower_bound_exclusive\":0.99,\"pv_input_current_as_reported\":\"4 ×20A\",\"pv_short_circuit_current_as_reported\":\"4 ×25A\",\"rated_AC_current_A_at_220_380V_230_400V\":[7.58,7.25],\"rated_apparent_output_va\":5000,\"standards_scope\":\"OEM listed compliance,not independently verified certificates\",\"startup_minimum_maximum_v\":[32,136],\"storage_temperature_c\":[-40,85]}}","field_sources_json":"{\"certifications\":\"hoymiles_mit_global_20261105T0002\",\"communication_protocols\":\"hoymiles_mit_global_20261105T0002\",\"cooling_method\":\"hoymiles_mit_global_20261105T0002\",\"datasheet_url\":\"hoymiles_mit_global_20261105T0002\",\"depth_m\":\"hoymiles_mit_global_20261105T0002\",\"efficiency_euro_pct\":\"hoymiles_mit_global_20261105T0002\",\"efficiency_max_pct\":\"hoymiles_mit_global_20261105T0002\",\"extensions_json\":\"hoymiles_mit_global_20261105T0002\",\"height_m\":\"hoymiles_mit_global_20261105T0002\",\"insulation_method\":\"hoymiles_mit_global_20261105T0002\",\"ip_rating\":\"hoymiles_mit_global_20261105T0002\",\"manufacturer\":\"hoymiles_mit_global_20261105T0002\",\"model\":\"hoymiles_mit_global_20261105T0002\",\"mppt_count\":\"hoymiles_mit_global_20261105T0002\",\"mppt_max_v\":\"hoymiles_mit_global_20261105T0002\",\"mppt_min_v\":\"hoymiles_mit_global_20261105T0002\",\"name\":\"hoymiles_mit_global_20261105T0002\",\"operating_temperature_max_c\":\"hoymiles_mit_global_20261105T0002\",\"operating_temperature_min_c\":\"hoymiles_mit_global_20261105T0002\",\"source_release\":\"hoymiles_mit_global_20261105T0002\",\"vdc_max_v\":\"hoymiles_mit_global_20261105T0002\",\"weight_kg\":\"hoymiles_mit_global_20261105T0002\",\"width_m\":\"hoymiles_mit_global_20261105T0002\"}","height_m":0.308,"insulation_method":"Transformerless","ip_rating":"IP67","last_verified_at":"2026-11-05T00:06:17.462756+00:00","manufacturer":"Hoymiles Power Electronics Inc","model":"MIT-5000-8T","mppt_count":4,"mppt_max_v":136.0,"mppt_min_v":12.0,"name":"Hoymiles Power Electronics Inc MIT-5000-8T","operating_temperature_max_c":65.0,"operating_temperature_min_c":-40.0,"quality_status":"reviewed_primary_source","record_id":"8a47485b-cca7-5bfa-a7d4-661a8a7cdfd5","source_release":"V202507 REV1,10","sources":["hoymiles_mit_global_20261105T0002"],"updated_at":"2026-11-05T00:06:17.462756+00:00","vdc_max_v":140.0,"weight_kg":9.0,"width_m":0.395}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.95638,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7XS-96-ACM-US-NM {240V}","mppt_max_v":64.0,"mppt_min_v":45.0,"name":"Enphase Energy Inc: IQ7XS-96-ACM-US-NM {240V}","pac_rated_w":315.0,"pdc_rated_w":324.623,"quality_status":"reference_library","record_id":"8a4adfda-ba86-5586-8914-3c4e038b439a","sandia_c0_per_w":-0.00010419,"sandia_c1_per_v":-0.000300697,"sandia_c2_per_v":0.00923502,"sandia_c3_per_v":-0.0127143,"source_date":"2023-12-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.027,"startup_power_w":3.78988,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":64.0,"vdc_rated_v":54.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.9389,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M800-SW-NA {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M800-SW-NA {240V}","pac_rated_w":723.0,"pdc_rated_w":753.434,"quality_status":"reference_library","record_id":"8a65b258-ad1f-57a0-8a71-46892dbf0990","sandia_c0_per_w":-1.50312e-05,"sandia_c1_per_v":0.00017655,"sandia_c2_per_v":-0.00665003,"sandia_c3_per_v":0.00460258,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.4,"startup_power_w":1.3483,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":33.3619,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Energy Solution Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHB-G1-096-US {240V}","mppt_max_v":495.0,"mppt_min_v":200.0,"name":"LG Energy Solution Ltd: SHB-G1-096-US {240V}","pac_rated_w":9603.1,"pdc_rated_w":10008.6,"quality_status":"reference_library","record_id":"8a6df3b1-4fc8-5629-9c82-1ab9d8716d8d","sandia_c0_per_w":-1.56627e-06,"sandia_c1_per_v":-3.78155e-05,"sandia_c2_per_v":-0.00401472,"sandia_c3_per_v":-0.00696902,"source_date":"2025-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.61,"startup_power_w":39.6612,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":300.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.9981,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-800N {208V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HM-800N {208V}","pac_rated_w":767.0,"pdc_rated_w":797.921,"quality_status":"reference_library","record_id":"8a92b07d-312b-53a0-a7f6-115ec0ebd594","sandia_c0_per_w":-1.98717e-05,"sandia_c1_per_v":-2.64317e-05,"sandia_c2_per_v":0.00914614,"sandia_c3_per_v":-0.00141587,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.91615,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":29.1614,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo Advanced 200-3 480 Lite {480V}","mppt_max_v":800.0,"mppt_min_v":450.0,"name":"Fronius International GmbH: Fronius Symo Advanced 200-3 480 Lite {480V}","pac_rated_w":20227.0,"pdc_rated_w":20704.6,"quality_status":"reference_library","record_id":"8ace9b8d-efe6-554e-9979-944b69dba853","sandia_c0_per_w":-2.7877e-07,"sandia_c1_per_v":-3.25304e-05,"sandia_c2_per_v":-0.000787704,"sandia_c3_per_v":-0.000800655,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":85.7186,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":26.1896,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E10_BDI {240V}","mppt_max_v":480.0,"mppt_min_v":280.0,"name":"Delta Electronics: E10_BDI {240V}","pac_rated_w":9674.0,"pdc_rated_w":9952.06,"quality_status":"reference_library","record_id":"8adaad66-c757-513b-9a0a-268dc94903de","sandia_c0_per_w":-1.40061e-06,"sandia_c1_per_v":-1.26498e-05,"sandia_c2_per_v":-0.000385797,"sandia_c3_per_v":-0.000316499,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.38,"startup_power_w":22.8249,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":13.5153,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW5000-MS-US30 {240V}","mppt_max_v":500.0,"mppt_min_v":165.0,"name":"GoodWe Technologies Co Ltd: GW5000-MS-US30 {240V}","pac_rated_w":4968.0,"pdc_rated_w":5135.82,"quality_status":"reference_library","record_id":"8af3dfda-af88-5756-a8d4-634832aab639","sandia_c0_per_w":-2.5509e-06,"sandia_c1_per_v":-5.76085e-05,"sandia_c2_per_v":-0.00108943,"sandia_c3_per_v":-0.0029721,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":29.5247,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"created_at":"2026-11-03T07:03:21.338217+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/05/21/%E3%80%90b%E3%80%91datasheet_sun-30-36k-g04_30240303000029_20250520_en.pdf","depth_m":0.206,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"afci\":\"Optional\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\"],\"cooling\":\"Intelligent air cooling\",\"dc_switch\":true,\"derating_above_c\":45,\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"european_efficiency_pct\":98.1,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40],\"input_short_circuit_current_per_mppt_a\":[60,60],\"maximum_grid_apparent_va\":38500,\"maximum_pv_input_w\":45500,\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_db\":60,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_current_max_a_at_380_400_v\":[58.3,55.8],\"start_voltage_v\":250,\"strings_per_mppt\":[3,3],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g04_20261103T0700\"}","height_m":0.572,"ip_rating":"IP65","last_verified_at":"2026-11-03T07:03:21.338217+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-35K-G04","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-35K-G04","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":35000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"8afc81ea-0f76-5f06-8915-2ae8b801acd0","source_release":"Publisher file identifier 20250520 (EN)","sources":["deye_g04_20261103T0700"],"updated_at":"2026-11-03T07:03:21.338217+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":28.7,"width_m":0.33}
