{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.9392,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPH 10000TL-HU-US(B) {240V}","mppt_max_v":450.0,"mppt_min_v":165.0,"name":"Shenzhen Growatt New Energy Co Ltd: SPH 10000TL-HU-US(B) {240V}","pac_rated_w":9925.0,"pdc_rated_w":10337.5,"quality_status":"reference_library","record_id":"8b008f17-76f9-58b9-9c60-829ffd3292a7","sandia_c0_per_w":-1.94173e-06,"sandia_c1_per_v":-8.45941e-05,"sandia_c2_per_v":-0.00432694,"sandia_c3_per_v":-0.00194867,"source_date":"2025-08-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":77.25,"startup_power_w":22.406,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":14.0474,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-50-TL-PLUS-US-SZM-RA {208V}","mppt_max_v":480.0,"mppt_min_v":240.0,"name":"ABB: UNO-DM-50-TL-PLUS-US-SZM-RA {208V}","pac_rated_w":4600.0,"pdc_rated_w":4776.1,"quality_status":"reference_library","record_id":"8b181deb-539f-5a17-8c33-525532a9b170","sandia_c0_per_w":-3.37868e-06,"sandia_c1_per_v":-6.15998e-06,"sandia_c2_per_v":0.00207915,"sandia_c3_per_v":0.00043908,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":27.7352,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":340.0}
{"cooling_method":"Natural convection","created_at":"2026-11-06T09:10:56.757419+00:00","datasheet_url":"https://cms.polycab.com/media/cw2gzhh1/hybrid-inverters_-1-phase-1-mppt_v4.pdf","dc_switch":true,"depth_m":0.204,"efficiency_euro_pct":96.2,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"polycab_hybrid_specs\":{\"OEM_standard_claims\":[\"IEC62109\",\"IEC50530\",\"IEC62891\",\"IEC61727\",\"IEC62116\",\"IEC60068\",\"IEC61683\",\"IEC61000\"],\"PV\":{\"Isc_per_MPPT_A\":26,\"battery_power_voltage_condition\":\">500V PVinputgraduallylimits batterycharge/dischargepower; limitationliftedaftervoltagelowered\",\"current_per_MPPT_A\":20,\"full_power_MPPT\":\"Notgiven; footnote refersmanual, broadMPPTwindow notfull-loadwindow\",\"maximum_input_kW\":6,\"maximum_input_scope\":\"Array/inputmaximum, not ratedDCconversionpower\",\"scope\":\"PerMPPT notsummed ordivided; explicit1stringperMPPT\",\"standby_condition\":\"560–600V standby; resumes whenvoltage falls toMPPTworkingrange\",\"startup_V\":58},\"backup\":{\"THDv_linear_load\":\"<3%\",\"max_with_grid_kVA\":7.04,\"max_without_grid_kVA\":3.3,\"nominal_apparent_kVA\":3,\"scope\":\"Apparentvalues and10speak notactiveW; gridbypass differs inverteroutput\",\"ten_second_peak_kVA\":6},\"battery\":{\"continuous_charge_discharge_A\":70,\"input_count\":1,\"maximum_charging_kW\":3,\"maximum_discharging_kW\":3.3,\"nominal_V\":48,\"range_V\":[40,60],\"scope\":\"Batteryports/currents notPVinputs or aggregate stringcurrents; batteryvoltage notPVvoltage\",\"startup_V\":44.2,\"type_claim\":\"Li-ion/Lead-acid; footnoteLi-ionincludesLFP/ternary\"},\"certification_scope\":\"OEM claims only, no independentcertificatevalidation\",\"efficiency_scope\":{\"MPPT_pct\":99.9,\"battery_to_AC_pct\":95.5,\"not_substituted_for_PV_conversion\":true},\"environment\":{\"RH_percent\":[0,95],\"altitude_m\":3000,\"corrosion\":null,\"mounting\":\"wallmounted\",\"night_consumption_native\":\"<10W\",\"noise\":\"<30dB\"},\"generator\":{\"frequency_Hz\":[50,60],\"max_current_A\":32,\"maximum_apparent_kVA\":3.3,\"nominal_apparent_kVA\":3,\"range_Hz\":[[45,55],[55,65]],\"scope\":\"Generatorinput notgridratedinverteroutput\"},\"grid\":{\"THDi\":\"<3%\",\"frequency_options_Hz\":[50,60],\"frequency_range_native\":\"45–55/55–65Hz\",\"grid_code_scope\":\"Voltage/frequencyranges subjectto governmentgridcodes\",\"max_active_kW\":3.3,\"max_apparent_from_grid_kVA\":7.04,\"max_apparent_kVA\":3.3,\"max_current_from_grid_A\":32,\"max_current_to_grid_native\":15,\"nominal_apparent_kVA\":3,\"nominal_voltage_options_V\":[220,230,240],\"power_factor\":\"~1,adjustable0.8leading to0.8lagging\",\"voltage_range_native\":\"170–280V\"},\"header_scope\":\"PHISheaderSingleMPPT inconsistentwith technicalrow1/2; exactmodelrowcontrols MPPTcount, headernotapplieduniversally\",\"interfaces\":{\"BMS\":\"CAN\",\"communications\":\"RS485,WiFi+LAN+Bluetooth\",\"display\":\"LCD,WLAN+APP\",\"protocols\":[\"ModbusRTU\",\"ModbusTCP\"]},\"locator\":\"Physicalpages2–4 literal PHIS-3K0-ESUQ column and merged cells/footnotes\",\"protection\":{\"integrated\":[\"PVstringcurrent\",\"PVinsulation\",\"residualcurrent\",\"PVreversepolarity\",\"antiisland\",\"ACovercurrent\",\"ACshortcircuit\",\"ACovervoltage\",\"DCswitch\",\"remoteshutdown\"],\"optional\":[\"AFCI\",\"rapidshutdown\"],\"optional_scope\":\"Footnotesrequireseparatepurchase; no defaultinstallationornewconfigurationrows\"},\"rated_active_scope\":\"Explicit grid nominal kW; not backup/generator kVA or modelname inference\",\"source_date\":\"Undatedbody/currentlink; filenameuploadorHTTPmodificationnotproducteffectivedate\",\"source_id\":\"polycab_hybrid1_20261106T0900\",\"warranty\":{\"Polycab_inverter_Polycab_battery_years\":10,\"Polycab_inverter_thirdparty_battery_years\":5,\"scope\":\"Packageconditionsnotoneuniversalproductwarranty; scalarleftnull, no batterybundlescreated\"}}}","field_sources_json":"{\"*\":\"polycab_hybrid1_20261106T0900\"}","height_m":0.415,"insulation_method":"Non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-06T09:10:56.757419+00:00","manufacturer":"Polycab India Limited","model":"PHIS-3K0-ESUQ","mppt_count":1,"mppt_max_v":550,"mppt_min_v":60,"name":"PHIS-3K0-ESUQ","operating_temperature_max_c":60,"operating_temperature_min_c":-35,"output_current_max_a":15,"pac_rated_w":3000,"quality_status":"primary_source_extract","record_id":"8b1c29cb-e30d-536a-baf1-5521afcdda6c","sources":["polycab_hybrid1_20261106T0900"],"strings_per_mppt":1,"surge_protection":"DC Type III / AC Type III","updated_at":"2026-11-06T09:10:56.757419+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":14.5,"width_m":0.56}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":165.658,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSEC-215K-T6901A-U {690V}","mppt_max_v":1500.0,"mppt_min_v":1000.0,"name":"CSI Solar Co Ltd: CSEC-215K-T6901A-U {690V}","pac_rated_w":215937.0,"pdc_rated_w":219497.0,"quality_status":"reference_library","record_id":"8b273c3f-76ba-59c8-b746-61a8b93be15b","sandia_c0_per_w":-3.74084e-08,"sandia_c1_per_v":9.86761e-06,"sandia_c2_per_v":0.00196298,"sandia_c3_per_v":0.000586889,"sources":["sam_cec_inverters_20261031"],"standby_power_w":11.0,"startup_power_w":256.815,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1325.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":25.5123,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE10000A-US {240V}","mppt_max_v":480.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE10000A-US {240V}","pac_rated_w":9940.0,"pdc_rated_w":10204.9,"quality_status":"reference_library","record_id":"8b325e53-d169-547f-855c-a73699d0acd9","sandia_c0_per_w":-9.00567e-07,"sandia_c1_per_v":2.54122e-05,"sandia_c2_per_v":-0.000385545,"sandia_c3_per_v":-0.000926955,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.95,"startup_power_w":17.4931,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"cooling_method":"Temperature-controlled forced cooling","created_at":"2026-11-04T16:01:30.856525+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/hybrid-and-off-grid-solar-inverter-catalogue.pdf","efficiency_max_pct":85,"entity_type":"inverters","extensions_json":"{\"statcon_hybrid_exact_table\":{\"LED_and_display_scope\":\"Power/inverter/solar/grid/battery/trip indications; voltage,current,power,energy,battery state,fault/status observations; model-family display labels, not all optional monitoring interfaces\",\"MPPT_charger_efficiency_pct\":94,\"PV_input_current_A_native\":\"36\",\"PV_input_power_W_not_rated_DC\":4800,\"PV_short_circuit_current_A_native\":\"40\",\"altitude_m\":1000,\"anti_islanding_and_export\":\"OEM states provided with IEC62116/61727 labels; no independent certification eligibility asserted\",\"auto_bypass\":true,\"battery_max_discharge_native\":94,\"battery_nominal_V\":48,\"battery_range_V\":[48,60],\"battery_types\":[\"VRLA\",\"lead-acid\",\"lithium-ion\",\"NiCd\"],\"conditions\":\"Single printed exact model; no invented parallel/phase/optional communication configurations. Output current is nominal, not a maximum. PV limits are not rated DC power.\",\"conversion_efficiency_condition\":\"Max conversion efficiency; power path and laboratory test conditions unspecified. Not MPPT charger efficiency.\",\"grid_input_frequency_range_Hz\":[47.5,50.5],\"grid_input_voltage_range_V\":[184,253],\"grid_rated_input_current_A\":32.6,\"humidity_pct\":{\"condition\":\"noncondensing\",\"upper_inclusive\":95},\"locator\":\"PDF physical page10; exact model BXR-HBD-048-04K 1P-4.8M1-11-C01; labelled rows and merged cells visually reviewed\",\"maximum_PV_access_power_W\":6000,\"maximum_parallel_PV_strings\":4,\"nominal_apparent_power_kVA\":4,\"operating_temperature_native\":\"0–50 degrees, without derating; Celsius not explicitly printed, scalar withheld\",\"optional_not_standard\":[\"RS485/RS232 data port on request\",\"remote monitoring through GPRS modem;WiFi edition-dependent\"],\"output_frequency_Hz\":50,\"output_nominal_current_A\":17.4,\"output_voltage_tolerance_pct\":2,\"overload_percent_native\":\"101–110/111–120/121–150; >150 immediate trip; time/footnote interpretation held\",\"overvoltage_category_native\":\"VOCII(DC),VOCIII(AC)\",\"phase_count\":1,\"power_factor_native\":\"0.8–unity\",\"protections\":[\"PV reverse polarity and voltage limits\",\"battery voltage limits\",\"grid voltage and frequency limits\",\"load overload and short circuit\",\"system overtemperature\"],\"unit_conflicts_held\":[\"First2maxbattery discharge values printed kVA in A-labelled row\",\"Nominalbattery voltage row labels A but valuesV\",\"Gridimport row labelsW but valueskVA; no activepower conversion\"]}}","field_sources_json":"{\"*\":\"statcon_hybrid_v4_20261018_20261104T1600\"}","hybrid":true,"insulation_method":"Isolation topology as stated","ip_rating":"IP54","last_verified_at":"2026-11-04T16:01:30.856525+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact18October2026 edition","model":"BXR-HBD-048-04K 1P-4.8M1-11-C01","mppt_count":1,"mppt_max_v":160,"mppt_min_v":75,"name":"Statcon Energiaa BXR-HBD-048-04K 1P-4.8M1-11-C01","quality_status":"oem_datasheet_reviewed","record_id":"8b337a29-4a26-5678-8bc1-78728aada3bf","source_release":"CAT/HBD/V4.0/181026","sources":["statcon_hybrid_v4_20261018_20261104T1600"],"updated_at":"2026-11-04T16:01:30.856525+00:00","vac_rated_v":230,"vdc_max_v":190}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.09393,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIS-350-1NA {240V}","mppt_max_v":48.0,"mppt_min_v":27.0,"name":"Hoymiles Power Electronics Inc: MIS-350-1NA {240V}","pac_rated_w":330.286,"pdc_rated_w":341.023,"quality_status":"reference_library","record_id":"8b42f5b6-03af-5041-b347-64e9e9895e65","sandia_c0_per_w":-5.00306e-05,"sandia_c1_per_v":3.96514e-05,"sandia_c2_per_v":0.00282667,"sandia_c3_per_v":0.0140132,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.07,"startup_power_w":1.98266,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":37.5}
{"created_at":"2026-11-04T10:18:17.872692+00:00","datasheet_url":"https://www.envertec.com/attached/file/datasheet/en/EVT350.pdf","depth_m":0.0355,"efficiency_max_pct":96.5,"entity_type":"inverters","extensions_json":"{\"envertech_datasheet\":{\"ac_voltage_range_v\":[189,260],\"communication_options\":[\"PLCC\",\"Wi-Fi\"],\"compliance_claim_scope\":\"OEM labels, not independently verified certification\",\"compliance_labels\":[\"LVD 2014/35/EU\",\"EMC 2014/30/EU\",\"IEC 62116\",\"IEC 61727\"],\"dc_operating_voltage_range_v\":[16,60],\"dimension_axis_order\":\"W x H x D\",\"dimension_mm\":[163.3,163.7,35.5],\"field_locators\":{\"depth_m\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"efficiency_max_pct\":\"PDF physical p2, EVT350, Efficiency row\",\"height_m\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"idc_max_a\":\"PDF physical p2, EVT350, Input DC row\",\"insulation_method\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"ip_rating\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"mppt_max_v\":\"PDF physical p2, EVT350, Input DC row\",\"mppt_min_v\":\"PDF physical p2, EVT350, Input DC row\",\"operating_temperature_max_c\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"operating_temperature_min_c\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"output_current_max_a\":\"PDF physical p2, EVT350, Output AC row\",\"pac_rated_w\":\"PDF physical p2, EVT350, Output AC row\",\"product_warranty_years\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"vdc_max_v\":\"PDF physical p2, EVT350, Input DC row\",\"weight_kg\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\",\"width_m\":\"PDF physical p2, EVT350, Mechanical/environmental/Others or Warranty row\"},\"frequency_ranges_hz\":[[47.5,52.5],[57.5,62.5]],\"input_short_circuit_current_a\":25,\"input_short_circuit_scope\":\"OEM Isc PV absolute maximum; port/aggregate scope not further stated\",\"locator\":\"Physical PDF page 2; EVT350 column; Input DC, Output AC, Efficiency, Features and Others rows\",\"maximum_input_current_a\":14,\"maximum_input_current_scope\":\"single printed input\",\"maximum_units_per_12awg_branch\":null,\"mppt_tracking_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"original_bound\":\"<100\",\"original_unit\":\"mW\",\"upper_exclusive\":0.1},\"nominal_ac_voltage_options_v\":[220,230],\"nominal_frequency_options_hz\":[50,60],\"optional_product_warranty_years\":20,\"output_active_power_basis\":\"maximum continuous W as explicitly printed\",\"overvoltage_category\":{\"AC Main\":\"III\",\"PV\":\"II\"},\"power_factor_printed\":\"+/-0.90\",\"printed_current_multiplicity\":1,\"protective_class\":\"Class I\",\"relative_humidity_pct\":[0,98],\"total_harmonic_distortion_pct\":{\"upper_exclusive\":3}}}","field_sources_json":"{\"*\":\"envertech_sheet_5_20261104T1000\"}","height_m":0.16369999999999998,"idc_max_a":14.0,"insulation_method":"High frequency isolated","ip_rating":"IP67","last_verified_at":"2026-11-04T10:18:17.872692+00:00","manufacturer":"Envertech","model":"EVT350","mppt_max_v":50.0,"mppt_min_v":22.0,"name":"Envertech EVT350","notes":"Printed exact base model; only shared specifications accepted across shown connector options. No VA-to-W, nominal-voltage selection, inferred input aggregation, certification status or current-availability claim.","operating_temperature_max_c":65.0,"operating_temperature_min_c":-40.0,"output_current_max_a":1.59,"pac_rated_w":350.0,"product_url":"https://www.envertec.com/services/download/","product_warranty_years":15.0,"quality_status":"oem_datasheet_reviewed","record_id":"8b4514b8-31f5-576a-a473-6422818fec88","source_release":"EN-EVT-2024-V02","sources":["envertech_sheet_5_20261104T1000"],"technology":"photovoltaic","updated_at":"2026-11-04T10:18:17.872692+00:00","vdc_max_v":60.0,"weight_kg":1.8,"width_m":0.1633}
{"communication_protocols":["Wi-Fi","Bluetooth"],"cooling_method":"Natural convection","created_at":"2026-11-04T17:15:51.717505+00:00","datasheet_url":"https://www.tsun-ess.com/files/datasheetgen3-microinverter-1-in-1.pdf","depth_m":0.03,"efficiency_euro_pct":96.5,"efficiency_max_pct":96.7,"entity_type":"inverters","extensions_json":"{\"tsun_exact_table\":{\"AC_cable_max_m\":{\"daisy_chain\":1.45,\"trunk_cable_or_balcony\":0.5},\"AC_conductors\":\"L/N/PE\",\"DC_input_count\":1,\"PV_module_count\":{\"maximum\":1,\"minimum\":1},\"adjustable_power_factor\":\"0.8 leading to0.8 lagging\",\"altitude_without_derating_m\":2000,\"branch_max_units\":{\"10AWG\":23,\"12AWG\":17,\"scope\":\"Daisy-chain and trunk cable only\"},\"communication_optional\":\"2xRS485\",\"current_scope\":\"DC current and short-current are per input; no multiplied aggregate input current asserted\",\"locator\":\"Physical page2; exact TSOL-MX400 column; labelled rows; merged cells visually checked\",\"maximum_input_current_per_input_A\":14,\"night_consumption_W\":{\"upper_exclusive\":0.05},\"nominal_MPPT_efficiency_pct\":99.9,\"nominal_frequency_options_Hz\":[50,60],\"nominal_output_voltage_options_V\":[220,230,240],\"output_current_THD_pct\":{\"upper_exclusive\":3},\"power_factor_default\":{\"lower_exclusive\":0.99},\"recommended_module_power_Wp_native\":\"300–600+\",\"relative_humidity_pct_native\":100,\"scope\":\"One exact printed model; cable assemblies/options do not create extra rows. Voltage/frequency options remain options. Recommendations not rated DC power. No marketing efficiency used.\",\"short_current_A_native\":20,\"startup_voltage_per_input_V\":22,\"temperature_derating\":{\"above_C\":40,\"condition\":\"Rated condition\"},\"warranty_scope\":\"OEM states standard12years; regional and contractual exclusions not supplied in table; no performance warranty inferred\",\"weight_by_assembly_kg\":{\"daisy_chain\":2.1,\"trunk_cable_or_balcony\":1.75}}}","field_sources_json":"{\"*\":\"tsun_microinverters_table1_20261104T1700\"}","height_m":0.225,"insulation_method":"HF isolation","ip_rating":"IP67","last_verified_at":"2026-11-04T17:15:51.717505+00:00","manufacturer":"TSUNESS Co Ltd","market_scope":"Global OEM datasheet; country approval and availability unverified","model":"TSOL-MX400","mppt_count":1,"mppt_max_v":60,"mppt_min_v":16,"name":"TSUNESS TSOL-MX400","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"output_current_max_a":2,"pac_rated_w":400,"product_warranty_years":12,"quality_status":"oem_datasheet_reviewed","record_id":"8b451a54-e3a3-55a0-8f18-d204555363a3","source_release":"Undated public OEM table captured2026-11-04","sources":["tsun_microinverters_table1_20261104T1700"],"updated_at":"2026-11-04T17:15:51.717505+00:00","vdc_max_v":60,"width_m":0.164}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":24.7005,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE9600H-US {208V}","mppt_max_v":460.0,"mppt_min_v":360.0,"name":"SolarEdge Technologies Ltd: SE9600H-US {208V}","pac_rated_w":9578.35,"pdc_rated_w":9756.69,"quality_status":"reference_library","record_id":"8b459fd1-2941-57b1-ad37-e34c912aeb3f","sandia_c0_per_w":-1.76613e-06,"sandia_c1_per_v":4.06734e-06,"sandia_c2_per_v":0.00271693,"sandia_c3_per_v":0.000926693,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.71,"startup_power_w":18.2645,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":460.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3198.58,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SCS 2475-US {385V}","mppt_max_v":950.0,"mppt_min_v":577.0,"name":"SMA America: SCS 2475-US {385V}","pac_rated_w":2078890.0,"pdc_rated_w":2152640.0,"quality_status":"reference_library","record_id":"8b495be5-1e12-566f-8796-351df2014429","sandia_c0_per_w":-1.2321e-08,"sandia_c1_per_v":1.44767e-05,"sandia_c2_per_v":0.00147915,"sandia_c3_per_v":5.84696e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":297.0,"startup_power_w":7240.9,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":385.0,"vdc_max_v":950.0,"vdc_rated_v":673.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3927.01,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Gamesa Electric","market_scope":"CEC/SAM reference library; market availability unverified","model":"PV4100 {600V}","mppt_max_v":1300.0,"mppt_min_v":835.0,"name":"Gamesa Electric: PV4100 {600V}","pac_rated_w":4054978.0,"pdc_rated_w":4123360.0,"quality_status":"reference_library","record_id":"8b5051e1-88e1-51db-82c7-78eb8f607b60","sandia_c0_per_w":-3.77169e-09,"sandia_c1_per_v":1.3161e-05,"sandia_c2_per_v":0.00246178,"sandia_c3_per_v":0.000965468,"source_date":"2021-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":267.0,"startup_power_w":7718.26,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1300.0,"vdc_rated_v":1050.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.9981,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-800NT {208V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HM-800NT {208V}","pac_rated_w":767.0,"pdc_rated_w":797.921,"quality_status":"reference_library","record_id":"8b584bd7-2441-598a-975e-ad2a94194a73","sandia_c0_per_w":-1.98717e-05,"sandia_c1_per_v":-2.64317e-05,"sandia_c2_per_v":0.00914614,"sandia_c3_per_v":-0.00141587,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.91615,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.6373,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"H2-76K-LS3-US {240V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Guangzhou Sanjing Electric Co Ltd: H2-76K-LS3-US {240V}","pac_rated_w":7610.0,"pdc_rated_w":7842.17,"quality_status":"reference_library","record_id":"8b59efa2-9a1b-57e2-8ef1-beae9377ea66","sandia_c0_per_w":-1.65666e-06,"sandia_c1_per_v":-2.37018e-05,"sandia_c2_per_v":-5.52383e-05,"sandia_c3_per_v":0.00134374,"sources":["sam_cec_inverters_20261031"],"startup_power_w":69.1377,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
{"created_at":"2026-11-03T07:03:21.338217+00:00","datasheet_url":"https://es.deyeinverter.com/deyeinverter/2025/08/29/%E3%80%90b%E3%80%91datasheet_sun-70-110k-g03_20250821_es.pdf","depth_m":0.3127,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"afci\":\"Optional\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\"],\"cooling\":\"Intelligent air cooling\",\"dc_switch\":true,\"derating_above_c\":45,\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"european_efficiency_pct\":98.2,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40,40,40,40,40],\"input_short_circuit_current_per_mppt_a\":[60,60,60,60,60,60],\"maximum_grid_apparent_va\":99000,\"maximum_pv_input_w\":135000,\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_db\":55,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_current_max_a_at_380_400_v\":[150,143.5],\"start_voltage_v\":250,\"strings_per_mppt\":[4,4,4,4,4,4],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g03_20261103T0700\"}","height_m":0.516,"ip_rating":"IP65","last_verified_at":"2026-11-03T07:03:21.338217+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-90K-G03","mppt_count":6,"mppt_max_v":850,"mppt_min_v":200,"name":"Deye SUN-90K-G03","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":90000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"8b5adc6b-cfc8-5626-a8b3-59450c61fbcd","source_release":"Publisher file identifier 20250821 (ES)","sources":["deye_g03_20261103T0700"],"updated_at":"2026-11-03T07:03:21.338217+00:00","vdc_max_v":1000,"vdc_rated_v":600,"width_m":0.824}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":79.3096,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC60HV {480V}","mppt_max_v":1300.0,"mppt_min_v":700.0,"name":"Sungrow Power Supply Co Ltd: SC60HV {480V}","pac_rated_w":66000.0,"pdc_rated_w":67413.2,"quality_status":"reference_library","record_id":"8b6d80df-9c9e-5692-b0ff-9e86eaf3d84f","sandia_c0_per_w":-1.66958e-07,"sandia_c1_per_v":1.40636e-05,"sandia_c2_per_v":0.00190885,"sandia_c3_per_v":0.000305414,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.26,"startup_power_w":164.592,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1300.0,"vdc_rated_v":850.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1263.77,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"SGI 750XTM {380V}","mppt_max_v":820.0,"mppt_min_v":545.0,"name":"Yaskawa Solectria Solar: SGI 750XTM {380V}","pac_rated_w":753200.0,"pdc_rated_w":777216.0,"quality_status":"reference_library","record_id":"8b754270-4b10-50b2-9020-bdde90eaddaf","sandia_c0_per_w":-1.40704e-08,"sandia_c1_per_v":6.34566e-06,"sandia_c2_per_v":0.00155414,"sandia_c3_per_v":-0.000271668,"sources":["sam_cec_inverters_20261031"],"standby_power_w":122.55,"startup_power_w":3714.14,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":380.0,"vdc_max_v":820.0,"vdc_rated_v":615.0}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T06:07:45.624778+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.188,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":true,\"altitude_derating_above_m\":2000,\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM claims only; no certificate independently verified\",\"dc_inputs_per_mppt\":[2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"efficiency_euro_pct\":{\"operator\":\">=\",\"value\":98.1},\"efficiency_max_pct\":{\"operator\":\">=\",\"value\":98.6},\"evidence_locator\":\"Physical PDF page 21, printed15, SOFAR 25KTLX-G3P column and shared specification rows\",\"maximum_apparent_power_va\":27500,\"mppt_current_max_a\":[40,32],\"mppt_short_circuit_current_max_a\":[50,40],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"oem_standard_claims\":[\"IEC/EN 62109-1/2\",\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-2-1/2/14/30\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1/10\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":180,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_threephase_20261102T0603\"}","height_m":0.412,"input_count":4,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T06:07:45.624778+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 25KTLX-G3P","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":160.0,"name":"SOFAR 25KTLX-G3P","notes":"Asymmetric MPPT ratings and bounds retained. No active power inferred from model code/apparent VA, no warranty or protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":41.8,"pac_rated_w":25000.0,"quality_status":"oem_datasheet","record_id":"8bb3c7eb-295c-5164-a7f2-9cdb06942852","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_threephase_20261102T0603"],"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T06:07:45.624778+00:00","vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":20.5,"width_m":0.491}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.9912,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB60-1TP-US-40 {240V}","mppt_max_v":480.0,"mppt_min_v":220.0,"name":"SMA America: SB60-1TP-US-40 {240V}","pac_rated_w":6000.0,"pdc_rated_w":6201.79,"quality_status":"reference_library","record_id":"8bc32071-179a-583f-b5e1-96533ded760d","sandia_c0_per_w":-2.9603e-06,"sandia_c1_per_v":-3.66087e-05,"sandia_c2_per_v":0.00198366,"sandia_c3_per_v":0.000224561,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.21,"startup_power_w":27.3432,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"cooling_method":"Smart cooling","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI710KS2.pdf","dc_switch":true,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"230V/180V-280V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/4G/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"358/180/400\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":10000.0,\"max_pv_access_power_w\":20000.0,\"max_pv_input_power_w\":13000.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"80V-540V\",\"pdf_page\":1,\"rated_output_current_a\":43.5,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_13_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Natural                                  Smart cooling\",\"table_mppt_current_cells_as_reported\":\"current                                              20A/20A/20A\",\"table_weight_cells_as_reported\":\"16kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_13_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T12:18:00Z","manufacturer":"INHENERGY Co., Ltd.","model":"SI-10K-S2","name":"INHENERGY SI-10K-S2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":44.0,"pac_rated_w":10000.0,"product_url":"https://www.inhenergy.com/product/power-station-management/13","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"8bc75c6c-1d8b-5563-ad9a-b238bd5c82de","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_13_20261104T1200"],"updated_at":"2026-11-04T12:18:00Z","vac_rated_v":230,"vdc_max_v":550.0,"weight_kg":16}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":10.8962,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 38 208-240 Plus {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Fronius International GmbH: Primo GEN24 38 208-240 Plus {208V}","pac_rated_w":3805.0,"pdc_rated_w":3922.65,"quality_status":"reference_library","record_id":"8be61259-90b4-599d-977e-11b14573a27a","sandia_c0_per_w":-3.04044e-06,"sandia_c1_per_v":-2.32229e-05,"sandia_c2_per_v":-0.00118809,"sandia_c3_per_v":-0.00104246,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":8.4,"startup_power_w":26.9563,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":32.7563,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen SOSEN Innovation Technology CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SSE-HL12K-P2US {240V}","mppt_max_v":480.0,"mppt_min_v":161.0,"name":"Shenzhen SOSEN Innovation Technology CoLtd: SSE-HL12K-P2US {240V}","pac_rated_w":12014.5,"pdc_rated_w":12447.4,"quality_status":"reference_library","record_id":"8be6c6f0-e5f6-53dd-b78a-56778d423668","sandia_c0_per_w":-1.2097e-06,"sandia_c1_per_v":-6.21825e-05,"sandia_c2_per_v":-0.00131058,"sandia_c3_per_v":-0.0021937,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.39,"startup_power_w":47.5069,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
