{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":43.8572,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-EH2P16K03-SV-YD-L-US {240V}","mppt_max_v":450.0,"mppt_min_v":186.0,"name":"Ginlong Technologies Co Ltd: S6-EH2P16K03-SV-YD-L-US {240V}","pac_rated_w":15911.0,"pdc_rated_w":16665.7,"quality_status":"reference_library","record_id":"8d0af102-a56e-57c0-98b8-aa65bdf3e3bb","sandia_c0_per_w":-6.74909e-07,"sandia_c1_per_v":1.09642e-06,"sandia_c2_per_v":-0.00396721,"sandia_c3_per_v":-0.00188525,"source_date":"2026-03-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":27.07,"startup_power_w":54.7951,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":62.5307,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEN-HB-US 25K {208V}","mppt_max_v":480.0,"mppt_min_v":190.0,"name":"Shenzhen Lux Power Technology Co Ltd: GEN-HB-US 25K {208V}","pac_rated_w":21663.2,"pdc_rated_w":22511.0,"quality_status":"reference_library","record_id":"8d0e3bcc-4b78-537d-8cda-b13a77869276","sandia_c0_per_w":-3.04166e-07,"sandia_c1_per_v":-1.48962e-05,"sandia_c2_per_v":0.00168245,"sandia_c3_per_v":0.00226828,"sources":["sam_cec_inverters_20261031"],"standby_power_w":34.81,"startup_power_w":23.9168,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":47.4067,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sol-Ark","market_scope":"CEC/SAM reference library; market availability unverified","model":"Limitless 18K-2P-LV {208V}","mppt_max_v":425.0,"mppt_min_v":250.0,"name":"Sol-Ark: Limitless 18K-2P-LV {208V}","pac_rated_w":15550.2,"pdc_rated_w":15999.8,"quality_status":"reference_library","record_id":"8d4c0118-63eb-5f17-886a-988385a77fe0","sandia_c0_per_w":-5.19232e-07,"sandia_c1_per_v":-9.8876e-06,"sandia_c2_per_v":0.000664167,"sandia_c3_per_v":0.00270379,"source_date":"2025-11-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.37,"startup_power_w":87.2376,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":425.0,"vdc_rated_v":337.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":56.4504,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-GC40K-US {480V}","mppt_max_v":850.0,"mppt_min_v":580.0,"name":"Ginlong Technologies Co Ltd: S6-GC40K-US {480V}","pac_rated_w":39841.0,"pdc_rated_w":40644.3,"quality_status":"reference_library","record_id":"8d5875bd-2728-573b-8921-4ec60a45eecc","sandia_c0_per_w":-4.54891e-07,"sandia_c1_per_v":1.07183e-05,"sandia_c2_per_v":0.000306405,"sandia_c3_per_v":0.00129958,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.2724,"startup_power_w":107.802,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.2429,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SBSE58-US-50 {240V}","mppt_max_v":480.0,"mppt_min_v":136.0,"name":"SMA America: SBSE58-US-50 {240V}","pac_rated_w":5775.89,"pdc_rated_w":5929.49,"quality_status":"reference_library","record_id":"8d5eabc8-3f2d-5c00-838f-56f0d177847c","sandia_c0_per_w":-2.58927e-06,"sandia_c1_per_v":-6.697e-05,"sandia_c2_per_v":0.00108813,"sandia_c3_per_v":-0.00228946,"sources":["sam_cec_inverters_20261031"],"standby_power_w":11.22,"startup_power_w":25.582,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":389.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QTRON BLK M-G2F1+/AC 440 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QTRON BLK M-G2F1+/AC 440 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"8d6045da-2d07-57be-9e52-ee21bd4e6f13","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":47.1277,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Chint Power Systems America","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS ECB30KTL-O/US {480V}","mppt_max_v":800.0,"mppt_min_v":450.0,"name":"Chint Power Systems America: CPS ECB30KTL-O/US {480V}","pac_rated_w":30260.0,"pdc_rated_w":31104.3,"quality_status":"reference_library","record_id":"8d661064-c04b-5f56-99eb-17bca3826f0c","sandia_c0_per_w":-2.66591e-07,"sandia_c1_per_v":-3.39144e-05,"sandia_c2_per_v":-0.000111579,"sandia_c3_per_v":0.00144434,"source_date":"2020-09-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":20.0,"startup_power_w":98.0848,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":47.155,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-30K-US-SW {480V}","mppt_max_v":780.0,"mppt_min_v":580.0,"name":"Ginlong Technologies Co Ltd: Solis-30K-US-SW {480V}","pac_rated_w":30000.0,"pdc_rated_w":30650.7,"quality_status":"reference_library","record_id":"8d7e7dbd-b03f-58e2-b643-68a84aa7b80a","sandia_c0_per_w":-2.97196e-07,"sandia_c1_per_v":4.62228e-06,"sandia_c2_per_v":0.00134634,"sandia_c3_per_v":0.00171057,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":15.0,"startup_power_w":52.9619,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":780.0,"vdc_rated_v":650.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.371,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"FOXESS CO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"AIO-H1-57-US {240V}","mppt_max_v":500.0,"mppt_min_v":204.0,"name":"FOXESS CO LTD: AIO-H1-57-US {240V}","pac_rated_w":5686.6,"pdc_rated_w":5841.0,"quality_status":"reference_library","record_id":"8db9a942-2f36-56c4-b828-88227354d2e0","sandia_c0_per_w":-2.10202e-06,"sandia_c1_per_v":-3.81272e-05,"sandia_c2_per_v":-0.000167274,"sandia_c3_per_v":-0.00184997,"sources":["sam_cec_inverters_20261031"],"standby_power_w":13.34883411,"startup_power_w":48.1573,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":44.0707,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M28U_120 {480V}","mppt_max_v":830.0,"mppt_min_v":485.0,"name":"Delta Electronics: M28U_120 {480V}","pac_rated_w":30709.0,"pdc_rated_w":31290.2,"quality_status":"reference_library","record_id":"8dbef03e-aeac-5727-9530-21ad19dcfd1d","sandia_c0_per_w":-2.66134e-07,"sandia_c1_per_v":-2.2571e-05,"sandia_c2_per_v":-0.0014743,"sandia_c3_per_v":-0.00143026,"source_date":"2020-03-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.4,"startup_power_w":69.8871,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":29.2891,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Generac Power Systems Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"APKE00075 {240V}","mppt_max_v":420.0,"mppt_min_v":360.0,"name":"Generac Power Systems Inc: APKE00075 {240V}","pac_rated_w":11472.8,"pdc_rated_w":11715.6,"quality_status":"reference_library","record_id":"8dddb846-e69a-5456-ba58-afce0de08106","sandia_c0_per_w":-1.25997e-06,"sandia_c1_per_v":5.21049e-06,"sandia_c2_per_v":0.00335327,"sandia_c3_per_v":-0.00128873,"sources":["sam_cec_inverters_20261031"],"standby_power_w":77.44,"startup_power_w":25.2074,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":420.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.47763,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB30-1TP-US-40 {240V}","mppt_max_v":480.0,"mppt_min_v":155.0,"name":"SMA America: SB30-1TP-US-40 {240V}","pac_rated_w":3000.0,"pdc_rated_w":3094.34,"quality_status":"reference_library","record_id":"8dde8efa-4e1a-5634-8970-2c13a0bae72f","sandia_c0_per_w":-4.31643e-06,"sandia_c1_per_v":-3.94214e-05,"sandia_c2_per_v":0.00124032,"sandia_c3_per_v":0.00043257,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.39,"startup_power_w":27.8492,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
