{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":8.07976,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPH 3000TL BL-US {240V}","mppt_max_v":480.0,"mppt_min_v":150.0,"name":"Shenzhen Growatt New Energy Co Ltd: SPH 3000TL BL-US {240V}","pac_rated_w":2934.0,"pdc_rated_w":3070.31,"quality_status":"reference_library","record_id":"8e1b48e2-409a-5661-a2cd-1f7e046da544","sandia_c0_per_w":-1.71724e-06,"sandia_c1_per_v":-3.73778e-05,"sandia_c2_per_v":0.000652501,"sandia_c3_per_v":-0.00370037,"sources":["sam_cec_inverters_20261031"],"standby_power_w":15.128,"startup_power_w":61.4787,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1020.54,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SINENG ELECTRIC CO LTD","market_scope":"CEC/SAM reference library; market availability unverified","model":"EH-1250-HB-UD-US {690V}","mppt_max_v":1500.0,"mppt_min_v":1000.0,"name":"SINENG ELECTRIC CO LTD: EH-1250-HB-UD-US {690V}","pac_rated_w":1250740.0,"pdc_rated_w":1275670.0,"quality_status":"reference_library","record_id":"8e2b4c93-87c8-5c0d-a858-df0a00fc5771","sandia_c0_per_w":-5.99463e-09,"sandia_c1_per_v":7.85228e-07,"sandia_c2_per_v":0.000411444,"sandia_c3_per_v":-8.06599e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":204.94,"startup_power_w":2619.17,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1250.0}
{"cooling_method":"natural","created_at":"2026-11-02T12:04:22.616373+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-15KTR-S%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.19,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[18,18],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDFp2 XG3KTR-S column and shared rows\",\"grid_connection\":\"3L/N/PE\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_note\":\"OEM Max.InputPower; not assumed STC or nominal input rating\",\"maximum_input_power_w\":4800,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":3300,\"mppt_efficiency_pct\":99.9,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"EN50549, CEI0-21, C10/C11，VDE 4105, VDE 0124, G98/G99, RD244, UNE217001,\\n                                                                   UNE217002, NC RfG, TOR Erzeuger, AS4777, ABNT, NB/T 32004, BIS\",\"output_power_unit_note\":\"Row labelled Max.OutputPower but values explicitly kVA; no active maximumW inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\"],\"relative_humidity_pct\":[0,100],\"revision_note\":\"2024 download-centre entry and exact sheet; no newer PRO identity/spec substitution\",\"short_circuit_current_per_mppt_max_a\":[25,25],\"standard_claim_note\":\"OEM list, independent certificates not reviewed\",\"start_voltage_v\":200,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_xg_table0_20240918_20261102T1200\"}","height_m":0.39,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T12:04:22.616373+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/approvals unverified","model":"XG3KTR-S","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"XG3KTR-S","notes":"Exact sheet model and shared-column boundaries visually checked. ActiveW distinct from apparentVA; optional AFCI/interfaces not asserted installed. Warranty and condensation condition unknown. Newer PRO pages not merged.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":4.8,"pac_rated_w":3000.0,"quality_status":"oem_datasheet","record_id":"8e458051-00a6-5ad7-92ed-f822d1cb826b","source_release":"Current download-centre entry dated 2024-09-18; PDF has no legible printed revision/date","sources":["invt_xg_table0_20240918_20261102T1200"],"strings_per_mppt":1,"surge_protection":"DC and AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T12:04:22.616373+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":12.0,"width_m":0.481}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":176.005,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"OutBack Power","market_scope":"CEC/SAM reference library; market availability unverified","model":"OGHI8048A {240V}","mppt_max_v":52.0,"mppt_min_v":44.0,"name":"OutBack Power: OGHI8048A {240V}","pac_rated_w":7638.0,"pdc_rated_w":8448.26,"quality_status":"reference_library","record_id":"8e50fdce-7d6c-591c-ac21-2fb220b268ab","sandia_c0_per_w":-1.26428e-05,"sandia_c1_per_v":-0.00368536,"sandia_c2_per_v":-0.00704019,"sandia_c3_per_v":-0.0553994,"source_date":"2023-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":146.4,"startup_power_w":114.374,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":52.0,"vdc_rated_v":48.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":21.6344,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Afore New Energy Technology (Shanghai) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"AF76K-DH {240V}","mppt_max_v":480.0,"mppt_min_v":185.0,"name":"Afore New Energy Technology (Shanghai) Co Ltd: AF76K-DH {240V}","pac_rated_w":7599.0,"pdc_rated_w":7788.38,"quality_status":"reference_library","record_id":"8e62eee6-422f-5d19-a3e3-a74776e9b71c","sandia_c0_per_w":1.68907e-06,"sandia_c1_per_v":-8.54752e-06,"sandia_c2_per_v":-0.000296433,"sandia_c3_per_v":-0.00064651,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.55,"startup_power_w":46.8629,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"cooling_method":"natural","created_at":"2026-11-02T12:04:22.616373+00:00","datasheet_url":"https://www.invt-solar.com/userfiles/files/download/Brochure/Brochure-XG(20240918)/INVT_XG3-15KTR-S%20Three%20Phase%20On-Grid%20Solar%20Inverter_EN.pdf","depth_m":0.19,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"afci\":\"optional\",\"communication_optional\":[\"WiFi\",\"GPRS\",\"Ethernet\"],\"communication_standard\":[\"RS485\"],\"condensation_condition\":null,\"current_per_mppt_max_a\":[18,18],\"display\":\"LCD / LED+APP\",\"evidence_locator\":\"PDFp2 XG5KTR-S column and shared rows\",\"grid_connection\":\"3L/N/PE\",\"grid_frequency_options_hz\":[50,60],\"grid_voltage_phase_line_v\":[230,400],\"maximum_input_power_note\":\"OEM Max.InputPower; not assumed STC or nominal input rating\",\"maximum_input_power_w\":8000,\"maximum_operating_altitude_m\":4000,\"maximum_output_apparent_va\":5500,\"mppt_efficiency_pct\":99.9,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":\"EN50549, CEI0-21, C10/C11，VDE 4105, VDE 0124, G98/G99, RD244, UNE217001,\\n                                                                   UNE217002, NC RfG, TOR Erzeuger, AS4777, ABNT, NB/T 32004, BIS\",\"output_power_unit_note\":\"Row labelled Max.OutputPower but values explicitly kVA; no active maximumW inferred\",\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"operator\":\">\",\"value\":0.99},\"protections\":[\"DC reverse polarity\",\"anti-islanding\",\"AC short circuit\",\"residual current monitoring\",\"insulation resistance monitoring\",\"ground fault monitoring\",\"grid monitoring\"],\"relative_humidity_pct\":[0,100],\"revision_note\":\"2024 download-centre entry and exact sheet; no newer PRO identity/spec substitution\",\"short_circuit_current_per_mppt_max_a\":[25,25],\"standard_claim_note\":\"OEM list, independent certificates not reviewed\",\"start_voltage_v\":200,\"strings_per_mppt_as_reported\":[1,1],\"thdi_pct\":{\"condition\":\"rated power\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"invt_xg_table0_20240918_20261102T1200\"}","height_m":0.39,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T12:04:22.616373+00:00","manufacturer":"INVT Solar Technology (Shenzhen) Co., Ltd.","market_scope":"English OEM sheet; country-specific availability/approvals unverified","model":"XG5KTR-S","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"XG5KTR-S","notes":"Exact sheet model and shared-column boundaries visually checked. ActiveW distinct from apparentVA; optional AFCI/interfaces not asserted installed. Warranty and condensation condition unknown. Newer PRO pages not merged.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":8,"pac_rated_w":5000.0,"quality_status":"oem_datasheet","record_id":"8e8434e4-ccc8-5147-a08b-66e5ef2313eb","source_release":"Current download-centre entry dated 2024-09-18; PDF has no legible printed revision/date","sources":["invt_xg_table0_20240918_20261102T1200"],"strings_per_mppt":1,"surge_protection":"DC and AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T12:04:22.616373+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":12.0,"width_m":0.481}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.4325,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 60 208-240 {240V}","mppt_max_v":480.0,"mppt_min_v":230.0,"name":"Fronius International GmbH: Primo GEN24 60 208-240 {240V}","pac_rated_w":6004.0,"pdc_rated_w":6172.99,"quality_status":"reference_library","record_id":"8eb14bab-e014-5051-b800-0f0f620fb05c","sandia_c0_per_w":-1.73503e-06,"sandia_c1_per_v":-2.43617e-05,"sandia_c2_per_v":-0.00165453,"sandia_c3_per_v":0.000298699,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":8.3,"startup_power_w":26.1868,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":29.3331,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sun Gold Power Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"SGN10KHB-48 {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Sun Gold Power Inc: SGN10KHB-48 {208V}","pac_rated_w":10185.8,"pdc_rated_w":10559.9,"quality_status":"reference_library","record_id":"8eb57ca6-3e71-53c7-a3d3-eac456ea5774","sandia_c0_per_w":-1.71331e-06,"sandia_c1_per_v":-1.83926e-05,"sandia_c2_per_v":-0.000737478,"sandia_c3_per_v":-0.000447449,"source_date":"2025-09-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":16.94,"startup_power_w":54.2796,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QTRON BLK M-G2+/AC 430 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QTRON BLK M-G2+/AC 430 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"8eeba683-0fe0-5ec9-8d6f-92d2e3859ec6","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"source_date":"2025-12-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
