{"cooling_method":"Smart Fan Cooling","created_at":"2026-11-04T14:11:16.778019+00:00","depth_m":0.281,"efficiency_euro_pct":98.4,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"hypontech_exact_table\":{\"AC_connection\":\"OT terminal\",\"DC_connector\":\"D4\",\"MPPT_efficiency_pct_lower_exclusive\":99.9,\"THDi_percent_upper_exclusive_at_rated_power\":3,\"altitude_m\":{\"derating_above\":3000,\"unqualified_maximum\":3000},\"dc_input_current_native_A\":\"6*32\",\"dc_short_current_native_A\":\"6*50\",\"full_load_mpp_V\":[330,800],\"grid_options\":\"220/380;230/400 Vac;50/60Hz;3L-N-PE\",\"holds\":[\"Over Voltage Protection DCII/ACIII versus Surge Protection DCII/ACII; no scalar protection class chosen\"],\"humidity_pct\":[0,100],\"integrated_protection_functions\":[\"anti-islanding\",\"DC reverse polarity\",\"insulation resistance detection\",\"residual-current monitoring\",\"AC overcurrent\",\"AC short circuit\",\"overvoltage\",\"ground-fault monitoring\",\"PV-string monitoring\",\"IV-curve scanning\"],\"locator\":\"PDF page2 exact MODEL=HPT-60K; labelled rows; source_ids=hpt60_current_20261104T1400\",\"maximum_PV_power_W\":90000,\"maximum_apparent_AC_power_VA\":66000,\"minimum_DC_V\":150,\"night_W_upper_exclusive\":2,\"noise_dBA_upper_exclusive\":60,\"optional\":\"AFCI,24H monitoring,Wi-Fi/4G/LAN; user-interface LCD&LED or LED\",\"power_factor_native\":\"0.8 leading to0.8 lagging\",\"source_observation\":\"Exact printed model; regional/grid/connector options do not create extra SKUs. No warranty or certification eligibility inferred.\",\"start_up_V\":180,\"strings_per_MPPT\":2,\"topology_native\":\"Non-isolated\"}}","field_sources_json":"{\"*\":\"hpt60_current_20261104T1400\"}","height_m":0.539,"ip_rating":"IP66","last_verified_at":"2026-11-04T14:11:16.778019+00:00","manufacturer":"Hypontech","model":"HPT-60K","mppt_count":6,"mppt_max_v":950,"mppt_min_v":150,"name":"Hypontech HPT-60K","notes":"Exact checksum-pinned OEM table. Unresolved edition/region/heading assertions remain qualified; missing values not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":100.3,"pac_rated_w":60000,"product_url":"https://www.hypon.com/upload/file/2026/03/10/83ecacc9-5d35-4706-80f3-0cf546c38a72.pdf","quality_status":"oem_datasheet_reviewed","record_id":"8f20052d-e2ca-5f1f-850c-22d37ce3be20","sources":["hpt60_current_20261104T1400"],"surge_protection":"Integrated DC and AC protection; protection-type assertions held for label/scope review","updated_at":"2026-11-04T14:11:16.778019+00:00","vdc_max_v":1000,"vdc_rated_v":620,"weight_kg":55.4,"width_m":0.677}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":53.4457,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-GC30K-LV-US {240V}","mppt_max_v":680.0,"mppt_min_v":340.0,"name":"Ginlong Technologies Co Ltd: S6-GC30K-LV-US {240V}","pac_rated_w":29877.6,"pdc_rated_w":30998.5,"quality_status":"reference_library","record_id":"8f23e9a5-7a42-5da9-aa1a-4a05e5cb3c54","sandia_c0_per_w":-7.98538e-07,"sandia_c1_per_v":2.86698e-06,"sandia_c2_per_v":0.000135074,"sandia_c3_per_v":-0.000188354,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.394,"startup_power_w":85.0006,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":680.0,"vdc_rated_v":580.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":28.9526,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SRNE Solar CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HEBP48100U240-Pro {208V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"SRNE Solar CoLtd: HEBP48100U240-Pro {208V}","pac_rated_w":10005.7,"pdc_rated_w":10495.3,"quality_status":"reference_library","record_id":"8f38e536-7c51-5d63-8731-cd38aaf1d06a","sandia_c0_per_w":-5.32327e-06,"sandia_c1_per_v":-1.82936e-05,"sandia_c2_per_v":-0.00122737,"sandia_c3_per_v":-0.00153201,"sources":["sam_cec_inverters_20261031"],"standby_power_w":72.5,"startup_power_w":91.3786,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.6394,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"NX10000T-US {240V}","mppt_max_v":450.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: NX10000T-US {240V}","pac_rated_w":10000.0,"pdc_rated_w":10127.6,"quality_status":"reference_library","record_id":"8f41748b-4a50-58f7-a8b2-7679ca3e6970","sandia_c0_per_w":-7.92215e-07,"sandia_c1_per_v":8.42516e-06,"sandia_c2_per_v":0.00410355,"sandia_c3_per_v":3.58919e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.9,"startup_power_w":15.8085,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.39091,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7HS-66-ACM-US {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7HS-66-ACM-US {208V}","pac_rated_w":367.0,"pdc_rated_w":380.332,"quality_status":"reference_library","record_id":"8f46c2a7-999e-5f6c-bcda-8d77d9e61555","sandia_c0_per_w":-6.84318e-05,"sandia_c1_per_v":-0.000237151,"sandia_c2_per_v":-0.0106936,"sandia_c3_per_v":-0.0261868,"source_date":"2022-09-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":1.7633,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":73.1337,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Xiamen Kehua Hengsheng Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPI50K-BHV {480V}","mppt_max_v":850.0,"mppt_min_v":540.0,"name":"Xiamen Kehua Hengsheng Co Ltd: SPI50K-BHV {480V}","pac_rated_w":49825.0,"pdc_rated_w":50827.9,"quality_status":"reference_library","record_id":"8f546770-8837-50f8-bd53-2831d4e77895","sandia_c0_per_w":-1.87965e-07,"sandia_c1_per_v":-1.33433e-05,"sandia_c2_per_v":0.00138134,"sandia_c3_per_v":0.00284234,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.8,"startup_power_w":125.023,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":695.0}
{"connector_type":"MC4 (DC)","cooling_method":"Intelligent fan-cooling","created_at":"2026-11-04T02:02:45.257845+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S6-GC3P%2840-60%29K-ND-Global-Flyer-V3%2C9.pdf","dc_switch":true,"depth_m":0.288,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"max_apparent_va\": 50000, \"max_active_w\": 50000, \"grid_voltage_ll_v\": [480], \"grid_connection\": \"3/PE\", \"max_output_current_a_by_grid_voltage\": [60.1], \"grid_frequency_hz\": [50, 60], \"input_current_per_mppt_a\": [42, 42, 42, 42], \"short_circuit_per_mppt_a\": [52.5, 52.5, 52.5, 52.5], \"max_total_strings\": 8, \"startup_voltage_v\": 180, \"altitude_m\": 4000, \"humidity_pct\": [0, 100], \"night_consumption_w\": {\"bound\": \"<\", \"value\": 1}, \"typical_noise_dba\": {\"bound\": \"<=\", \"value\": 55}, \"communications\": [\"RS485 x2\"], \"optional\": [\"Wi-Fi\", \"4G\", \"DRM\", \"AFCI 2.0\", \"PID recovery\"], \"surge_protection\": {\"dc\": \"Type II\", \"ac\": \"Type II\"}}","field_sources_json":"{\"*\": \"solis_gc3p_40_60_nd_v39_20261104\"}","height_m":0.612,"ip_rating":"IP66","last_verified_at":"2026-11-04T02:02:45.257845+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S6-GC3P50K04-HV-ND","mppt_count":4,"mppt_max_v":1000,"mppt_min_v":180,"name":"Ginlong Technologies Co Ltd S6-GC3P50K04-HV-ND","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":50000,"quality_status":"primary_source_extract","record_id":"8f755dbc-8e18-55a4-bd56-4ede99eb46fa","sources":["solis_gc3p_40_60_nd_v39_20261104"],"string_monitoring":true,"updated_at":"2026-11-04T02:02:45.257845+00:00","vdc_max_v":1100,"vdc_rated_v":720,"weight_kg":34.4,"width_m":0.508}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":42.3138,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Princeton Power Systems Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"GTIB-480-30-WZZZZZZ-G13 {480V}","mppt_max_v":830.0,"mppt_min_v":540.0,"name":"Princeton Power Systems Inc: GTIB-480-30-WZZZZZZ-G13 {480V}","pac_rated_w":29444.0,"pdc_rated_w":31735.3,"quality_status":"reference_library","record_id":"8f929235-2feb-51dd-b42a-50adcf79e9e3","sandia_c0_per_w":-1.49339e-06,"sandia_c1_per_v":-3.4239e-05,"sandia_c2_per_v":-0.00092808,"sandia_c3_per_v":-0.000933386,"sources":["sam_cec_inverters_20261031"],"standby_power_w":35.14,"startup_power_w":319.197,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":750.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":10.9414,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPH 4000TL BL-US {240V}","mppt_max_v":480.0,"mppt_min_v":180.0,"name":"Shenzhen Growatt New Energy Co Ltd: SPH 4000TL BL-US {240V}","pac_rated_w":3988.0,"pdc_rated_w":4157.71,"quality_status":"reference_library","record_id":"8f9fc81d-9a8f-52ec-92a3-1c23c0b789e6","sandia_c0_per_w":-4.28948e-06,"sandia_c1_per_v":-3.36393e-05,"sandia_c2_per_v":0.000950904,"sandia_c3_per_v":0.00175936,"sources":["sam_cec_inverters_20261031"],"standby_power_w":15.128,"startup_power_w":63.8608,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"cooling_method":"Smart cooling","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI3360KT2.pdf","dc_switch":true,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/GPRS/RS485(optional)\",\"dimensions_as_reported\":\"433/293/498\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":40000.0,\"max_pv_access_power_w\":72000.0,\"max_pv_input_power_w\":47000.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":52.0,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_17_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Smart cooling\",\"table_mppt_current_cells_as_reported\":\"Current                         2*45A                     2*52A                   3*45A                3*52A\",\"table_weight_cells_as_reported\":\"38kg                                               40kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)\"}","field_sources_json":"{\"*\":\"inh_si_17_20261104T1200\",\"surge_protection\":\"inh_si_17_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T13:12:09.837621+00:00","manufacturer":"INHENERGY Co., Ltd.","model":"SI-36K-T2","mppt_count":2,"name":"INHENERGY SI-36K-T2","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":58.0,"pac_rated_w":36000.0,"product_url":"https://www.inhenergy.com/product/industrial-and-commercial/17","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"8fd47d66-f2c1-5264-b37c-c854c397964f","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_17_20261104T1200"],"surge_protection":"AC and DC surge protection; type and ratings unspecified (OEM table)","updated_at":"2026-11-04T13:12:09.837621+00:00","vac_rated_v":400,"vdc_max_v":1100.0,"weight_kg":38}
{"cooling_method":"Smart cooling","created_at":"2026-11-04T12:18:00Z","datasheet_url":"https://www.inhenergy.com/Public/Uploads/uploadfile/files/20260815/SI7080K.pdf","dc_switch":true,"efficiency_euro_pct":98.5,"efficiency_max_pct":99,"entity_type":"inverters","extensions_json":"{\"ac_voltage_as_reported\":\"400V/320V-480V\",\"axis_mapping\":\"Native L/W/H retained without remapping to canonical width/depth\",\"communications_as_reported\":\"WIFI/GPRS/RS485\",\"dimensions_as_reported\":\"690/296/640\",\"frequency_as_reported\":\"50Hz/60Hz\",\"max_output_power_w\":77000.0,\"max_pv_access_power_w\":140000.0,\"max_pv_input_power_w\":85000.0,\"maximum_altitude_m\":4000,\"mppt_scope\":\"table_* cells describe the whole source row, not a per-model assignment. Per-MPPT values are unsummed. Canonical MPPT/cooling overrides are manually reviewed; conflicts in research ledger\",\"night_power_as_reported\":\"<1w\",\"operating_voltage_as_reported\":\"200V-1000V\",\"pdf_page\":1,\"rated_output_current_a\":101.0,\"row_scope\":\"Exact model column; input, AC output, general data and features\",\"source_id\":\"inh_si_42_20261104T1200\",\"standard_warranty_condition\":\"5 years (standard); brochure statement, eligibility not independently verified\",\"table_cooling_cells_as_reported\":\"Smart cooling\",\"table_mppt_current_cells_as_reported\":\"Current                  39A*4                                          52A*4\",\"table_weight_cells_as_reported\":\"68kg\",\"temperature_range_c\":[-25,60],\"thdi_bound\":{\"condition\":\"Nominal Output\",\"operator\":\"<\",\"value_pct\":3},\"topology\":\"Transformerless\",\"warranty_as_reported\":\"5 years (standard)/20 years(optional)\"}","field_sources_json":"{\"*\":\"inh_si_42_20261104T1200\",\"surge_protection\":\"inh_si_42_20261104T1200\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T13:12:09.837621+00:00","manufacturer":"INHENERGY Co., Ltd.","model":"SI-70K","name":"INHENERGY SI-70K","notes":"Exact OEM column; optional communications/warranty, inequalities and current boundaries qualified in extensions. Conflicts remain in review. No certification eligibility or project assignment inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":111.0,"pac_rated_w":70000.0,"product_url":"https://www.inhenergy.com/product/industrial-and-commercial/42","product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"8fd6275c-b5d9-5469-a09c-cee5c6ecf379","source_release":"Not stated.20260815 is URL path date, not claimed publication/effective date.","sources":["inh_si_42_20261104T1200"],"surge_protection":"AC and DC surge protection; type and ratings unspecified (OEM table)","updated_at":"2026-11-04T13:12:09.837621+00:00","vac_rated_v":400,"vdc_max_v":1100.0,"weight_kg":68}
