{"cooling_method":"smart fan cooling","created_at":"2026-11-02T09:03:02.055841+00:00","datasheet_url":"https://en.goodwe.com/Skippower/downloadFileF?id=2657&mid=60","depth_m":0.225,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"ac_connector\":{\"max_cross_section_mm2\":70,\"type\":\"OT/DT terminal\"},\"afci\":\"optional; Brazil integrated\",\"brazil_chile_sri_lanka_maximum_current_by_phase_voltage_a\":{\"220V\":91,\"230V\":87},\"brazil_maximum_active_power_w\":60000,\"brazil_maximum_apparent_power_va\":60000,\"communication_protocols\":[\"Modbus-RTU (SunSpec compliant)\",\"Modbus-TCP\"],\"communications\":[\"RS485\",\"WiFi+LAN+Bluetooth\"],\"dc_connector\":\"MC4 (4–6mm²)\",\"dc_spd_optional\":\"Type I+II\",\"display\":[\"LED\",\"APP\",\"LCD(optional)\"],\"emergency_power_off\":\"optional\",\"evidence_locator\":\"PDF page2 exact model column and technical rows/footnotes1–9; cover footnotes1–3\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"integrated_protections\":[\"PV string current monitoring\",\"PV insulation resistance\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\",\"DC switch\"],\"maximum_active_power_w\":66000,\"maximum_apparent_power_va\":66000,\"maximum_current_by_phase_voltage_a\":{\"220V\":100,\"230V\":95.7},\"maximum_mppt_current_a\":42,\"maximum_short_circuit_current_per_mppt_a\":52.5,\"mounting\":\"wall mounted\",\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_as_printed\":\"220/380V or230/400V 3L/N/PE or3L/PE\",\"nominal_frequency_hz\":[50,60],\"nominal_power_mppt_range\":\"Refer to exact manual (footnote3); not same as operating range\",\"operating_altitude_max_m\":4000,\"optional_functions\":[\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"I-V curve scan\"],\"output_voltage_range_v\":[323,456],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"rated_apparent_power_va\":60000,\"recommended_oversizing_pct\":150,\"relative_humidity_pct\":[0,100],\"remote_shutdown\":\"optional; Brazil integrated\",\"standby_input_voltage_range_v\":[1000,1100],\"startup_voltage_v\":180,\"thd_max_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"goodwe_multi_model_20261102T0859\"}","height_m":0.545,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T09:03:02.055841+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW60K-SMT-G20","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":160.0,"name":"GW60K-SMT-G20","notes":"Exact EN-V2.1 table; country limits, standby voltage bands, optional functions and protocols preserved per model. US-SMT models are distinct; no regional equivalence inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"pac_rated_w":60000.0,"quality_status":"oem_datasheet","record_id":"9120f2d0-a346-5984-b718-5beba7ac0dcc","source_date":"2026-05-12","source_release":"20260512-EN-V2.1","sources":["goodwe_multi_model_20261102T0859"],"string_monitoring":true,"strings_per_mppt":2,"surge_protection":"Type II on DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T09:03:02.055841+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":42.0,"width_m":0.685}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":158.59,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHP 150-US-21 {600V}","mppt_max_v":1200.0,"mppt_min_v":880.0,"name":"SMA America: SHP 150-US-21 {600V}","pac_rated_w":150000.0,"pdc_rated_w":152246.0,"quality_status":"reference_library","record_id":"913167f2-76f6-57b3-9004-b5662a7f2b42","sandia_c0_per_w":-6.43815e-08,"sandia_c1_per_v":8.36224e-06,"sandia_c2_per_v":0.00219329,"sandia_c3_per_v":0.00039548,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.23,"startup_power_w":138.93,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1200.0,"vdc_rated_v":960.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":54.7059,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sol-Ark","market_scope":"CEC/SAM reference library; market availability unverified","model":"Limitless 18K-2P-LV {240V}","mppt_max_v":425.0,"mppt_min_v":250.0,"name":"Sol-Ark: Limitless 18K-2P-LV {240V}","pac_rated_w":17944.2,"pdc_rated_w":18463.2,"quality_status":"reference_library","record_id":"91439f05-f7f0-55a4-ac1e-11111ab86e5e","sandia_c0_per_w":-4.77499e-07,"sandia_c1_per_v":-5.80644e-06,"sandia_c2_per_v":0.000536975,"sandia_c3_per_v":0.00145514,"source_date":"2025-11-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.37,"startup_power_w":95.2313,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":425.0,"vdc_rated_v":337.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.35573,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7PLUS-72-M-US {208V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ7PLUS-72-M-US {208V}","pac_rated_w":290.0,"pdc_rated_w":300.806,"quality_status":"reference_library","record_id":"9150f804-322a-5502-a923-0e01db1a9532","sandia_c0_per_w":-8.91095e-05,"sandia_c1_per_v":-4.92406e-05,"sandia_c2_per_v":0.0227864,"sandia_c3_per_v":-0.00605926,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.97565,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.30161,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7GPLUS-72-2-US {240V}","mppt_max_v":45.0,"mppt_min_v":29.0,"name":"Enphase Energy Inc: IQ7GPLUS-72-2-US {240V}","pac_rated_w":298.0,"pdc_rated_w":307.159,"quality_status":"reference_library","record_id":"91510fce-761a-5cac-93ae-692742e88a0b","sandia_c0_per_w":-4.53149e-05,"sandia_c1_per_v":-0.000752616,"sandia_c2_per_v":-0.042107,"sandia_c3_per_v":-0.0779671,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.31248,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":37.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.5269,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Energizer Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"Force 57DC {240V}","mppt_max_v":480.0,"mppt_min_v":204.0,"name":"Energizer Solar: Force 57DC {240V}","pac_rated_w":5748.18,"pdc_rated_w":5900.24,"quality_status":"reference_library","record_id":"915434b4-62af-514c-818d-dff906e9d34b","sandia_c0_per_w":-2.42758e-06,"sandia_c1_per_v":-3.54971e-05,"sandia_c2_per_v":0.00056039,"sandia_c3_per_v":0.000482788,"source_date":"2024-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":27.23,"startup_power_w":52.3879,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T07:03:34.526351+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.22,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":\"optional\",\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM standards list; certificates not independently verified\",\"dc_inputs_per_mppt\":[2,2,2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 23, printed17, exact SOFAR 50KTLX-G3 model column and shared specification rows\",\"maximum_apparent_power_va\":55000,\"mppt_current_max_a\":[40,40,40,40],\"mppt_short_circuit_current_max_a\":[50,50,50,50],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":3},\"nominal_ac_phase_neutral_and_line_line_v\":[230,400],\"oem_standard_claims\":[\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"G99\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1\",\"NRS 097-2-1\",\"UNE 217002-2020\"],\"operating_altitude_max_m\":4000,\"optional_spd\":\"PV Type I+II, AC Type II\",\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":200,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_25to125kw_20261102T0655\"}","height_m":0.48,"input_count":8,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T07:03:34.526351+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 50KTLX-G3","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"SOFAR 50KTLX-G3","notes":"Exact source active rating retained independently from model code and apparent VA. Conditions, options and strict bounds are retained; no warranty/protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":83.3,"pac_rated_w":50000.0,"quality_status":"oem_datasheet","record_id":"91881585-faba-56ba-82e2-e9cac8656c0f","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_25to125kw_20261102T0655"],"strings_per_mppt":2,"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T07:03:34.526351+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":37.0,"width_m":0.585}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.5177,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-1P4K-4G-US {240V}","mppt_max_v":500.0,"mppt_min_v":190.0,"name":"Ginlong Technologies Co Ltd: Solis-1P4K-4G-US {240V}","pac_rated_w":4000.0,"pdc_rated_w":4130.84,"quality_status":"reference_library","record_id":"91906ecf-164e-5be4-a09c-54ef187e10da","sandia_c0_per_w":-5.40054e-06,"sandia_c1_per_v":-1.03044e-05,"sandia_c2_per_v":-2.08538e-05,"sandia_c3_per_v":0.000237151,"source_date":"2020-09-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.5,"startup_power_w":28.5494,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":330.0}
{"communication_protocols":["RS-485","Wi-Fi","GSM"],"connector_type":"MC4","cooling_method":"Natural Convection","created_at":"2026-11-04T15:13:59.790879+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/on-grid-solar-inverter-catalogue.pdf","entity_type":"inverters","extensions_json":"{\"statcon_exact_table\":{\"AC_connection\":\"Connector\",\"MPPT_efficiency_pct\":{\"lower_exclusive\":99.5},\"THDi_native\":\"<3%* or <3%**; footnote unresolved\",\"dimension_unit_hold\":\"W/H/D table omits unit; values not converted to metres\",\"dimensions_W_H_D_native\":[282,275,178],\"display\":\"16x2LCD\",\"grid_frequency_Hz\":50,\"grid_frequency_range_Hz\":[47.5,52.5],\"grid_voltage_range_V\":[180,265],\"humidity_pct\":[0,100],\"locator\":\"PDF physical page5; Model No.=Energiaa X3.6T; same-column labelled rows and visually verified spanning cells\",\"max_PV_input_W_not_rated_DC\":4400,\"max_apparent_power_VA\":3600,\"max_efficiency_pct\":{\"lower_exclusive\":97.5},\"max_input_A_per_MPPT\":21,\"max_short_circuit_A_per_MPPT\":30,\"night_consumption_W\":{\"upper_exclusive\":1},\"phase_count\":1,\"power_factor\":\"Unity\",\"protections\":[\"grid monitoring\",\"anti-islanding\",\"differential current monitoring\",\"AC short circuit\",\"DC and AC surge\",\"insulation resistance monitoring\",\"export control\"],\"source_scope\":\"India-market OEM catalogue edition18October2026, not current production or independent certification approval\",\"start_voltage_V\":100,\"topology\":\"Transformerless\",\"warranty_claim\":\"96Months/8Year**; footnote unresolved, no unconditional canonical warranty\"}}","field_sources_json":"{\"*\":\"statcon_gti_v4_20261018_20261104T1500\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T15:13:59.790879+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact October2026 catalogue edition","model":"Energiaa X3.6T","mppt_count":1,"mppt_max_v":450,"mppt_min_v":100,"name":"Statcon Energiaa Energiaa X3.6T","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":16,"pac_rated_w":3600,"product_url":"https://www.energiaa.in/support/downloads/","quality_status":"oem_datasheet_reviewed","record_id":"919086f1-dcc9-5403-b591-36ba70349ed0","sources":["statcon_gti_v4_20261018_20261104T1500"],"string_current_max_a":21,"strings_per_mppt":1,"surge_protection":"DC and AC surge protection; classes unspecified","updated_at":"2026-11-04T15:13:59.790879+00:00","vac_rated_v":230,"vdc_max_v":450,"vdc_rated_v":380,"weight_kg":7.45}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":22.7594,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo Advanced 150-3 480 Lite {480V}","mppt_max_v":800.0,"mppt_min_v":350.0,"name":"Fronius International GmbH: Fronius Symo Advanced 150-3 480 Lite {480V}","pac_rated_w":15197.0,"pdc_rated_w":15590.2,"quality_status":"reference_library","record_id":"9190e2de-02e2-5206-8c70-de3a6e7cf014","sandia_c0_per_w":-4.29634e-07,"sandia_c1_per_v":-3.37745e-05,"sandia_c2_per_v":-0.0008768,"sandia_c3_per_v":-0.00130111,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":76.3954,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":685.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":168.581,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"XGI 1500-166/166-UL-A {600V}","mppt_max_v":1250.0,"mppt_min_v":860.0,"name":"Yaskawa Solectria Solar: XGI 1500-166/166-UL-A {600V}","pac_rated_w":166000.0,"pdc_rated_w":168581.0,"quality_status":"reference_library","record_id":"91a01dce-2a64-5b60-9b11-ae4537b6ac49","sandia_c0_per_w":-3.79524e-08,"sandia_c1_per_v":1.8704e-05,"sandia_c2_per_v":0.000193381,"sandia_c3_per_v":-0.00151306,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.33,"startup_power_w":238.51,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1250.0,"vdc_rated_v":1000.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":57.1281,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M36U_122 {480V}","mppt_max_v":830.0,"mppt_min_v":520.0,"name":"Delta Electronics: M36U_122 {480V}","pac_rated_w":39737.0,"pdc_rated_w":40560.9,"quality_status":"reference_library","record_id":"91b3db8d-f5ec-5896-9682-72c4a4d1a055","sandia_c0_per_w":-2.7188e-07,"sandia_c1_per_v":-1.41606e-05,"sandia_c2_per_v":-0.000815412,"sandia_c3_per_v":-0.000410457,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.9,"startup_power_w":87.1694,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":830.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":837.619,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"WSTECH GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"APS800-ES-1-440-5 {440V}","mppt_max_v":1500.0,"mppt_min_v":648.0,"name":"WSTECH GmbH: APS800-ES-1-440-5 {440V}","pac_rated_w":814167.0,"pdc_rated_w":837619.0,"quality_status":"reference_library","record_id":"91ba66d1-fca4-58b0-bccf-24672986c46b","sandia_c0_per_w":-2.30173e-08,"sandia_c1_per_v":4.29104e-06,"sandia_c2_per_v":3.90641e-05,"sandia_c3_per_v":-0.000116885,"sources":["sam_cec_inverters_20261031"],"standby_power_w":91.4,"startup_power_w":1992.13,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":440.0,"vdc_max_v":1500.0,"vdc_rated_v":1000.0}
{"communication_protocols":["RS-485","Wi-Fi","GSM"],"connector_type":"MC4","cooling_method":"Natural Convection","created_at":"2026-11-04T15:13:59.790879+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/on-grid-solar-inverter-catalogue.pdf","entity_type":"inverters","extensions_json":"{\"statcon_exact_table\":{\"AC_connection\":\"Connector\",\"MPPT_efficiency_pct\":{\"lower_exclusive\":99.5},\"THDi_native\":\"<3%* or <3%**; footnote unresolved\",\"dimension_unit_hold\":\"W/H/D table omits unit; values not converted to metres\",\"dimensions_W_H_D_native\":[300,400,194],\"display\":\"16x2LCD\",\"grid_frequency_Hz\":50,\"grid_frequency_range_Hz\":[47.5,52.5],\"grid_voltage_range_V\":[180,265],\"humidity_pct\":[0,100],\"locator\":\"PDF physical page5; Model No.=Energiaa X5.5T; same-column labelled rows and visually verified spanning cells\",\"max_PV_input_W_not_rated_DC\":6600,\"max_apparent_power_VA\":5500,\"max_efficiency_pct\":{\"lower_exclusive\":97.5},\"max_input_A_per_MPPT\":21,\"max_short_circuit_A_per_MPPT\":30,\"night_consumption_W\":{\"upper_exclusive\":1},\"phase_count\":1,\"power_factor\":\"Unity\",\"protections\":[\"grid monitoring\",\"anti-islanding\",\"differential current monitoring\",\"AC short circuit\",\"DC and AC surge\",\"insulation resistance monitoring\",\"export control\"],\"source_scope\":\"India-market OEM catalogue edition18October2026, not current production or independent certification approval\",\"start_voltage_V\":100,\"topology\":\"Transformerless\",\"warranty_claim\":\"96Months/8Year**; footnote unresolved, no unconditional canonical warranty\"}}","field_sources_json":"{\"*\":\"statcon_gti_v4_20261018_20261104T1500\"}","ip_rating":"IP65","last_verified_at":"2026-11-04T15:13:59.790879+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact October2026 catalogue edition","model":"Energiaa X5.5T","mppt_count":1,"mppt_max_v":550,"mppt_min_v":100,"name":"Statcon Energiaa Energiaa X5.5T","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":24,"pac_rated_w":5500,"product_url":"https://www.energiaa.in/support/downloads/","quality_status":"oem_datasheet_reviewed","record_id":"91e185ca-84eb-5a16-b8bc-7d120af82253","sources":["statcon_gti_v4_20261018_20261104T1500"],"string_current_max_a":21,"strings_per_mppt":1,"surge_protection":"DC and AC surge protection; classes unspecified","updated_at":"2026-11-04T15:13:59.790879+00:00","vac_rated_v":230,"vdc_max_v":550,"vdc_rated_v":380,"weight_kg":11.8}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":14.1279,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QVOLT H50SX {240V}","mppt_max_v":499.9,"mppt_min_v":229.9,"name":"Qcells North America: QVOLT H50SX {240V}","pac_rated_w":5003.0,"pdc_rated_w":5138.33,"quality_status":"reference_library","record_id":"91e72aed-7245-579e-8b78-cc6dbcdc6d19","sandia_c0_per_w":-1.73316e-06,"sandia_c1_per_v":-2.94407e-05,"sandia_c2_per_v":2.0865e-05,"sandia_c3_per_v":-0.000721874,"source_date":"2024-06-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.2,"startup_power_w":17.7094,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":499.9,"vdc_rated_v":363.7}
