{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.0679,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"AIMS Power Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"PIHY4600 {240V}","mppt_max_v":480.0,"mppt_min_v":170.0,"name":"AIMS Power Inc: PIHY4600 {240V}","pac_rated_w":4600.42,"pdc_rated_w":4704.43,"quality_status":"reference_library","record_id":"951fce9d-380d-528d-8a37-09f4f727c2b3","sandia_c0_per_w":1.83058e-06,"sandia_c1_per_v":-4.7989e-06,"sandia_c2_per_v":-0.00065533,"sandia_c3_per_v":-0.00159696,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.55,"startup_power_w":32.2083,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"communication_protocols":["WIFI","RS485","CAN"],"cooling_method":"Intelligent air cooling","created_at":"2026-11-05T13:41:10.634044+00:00","datasheet_url":"https://hqcdn.hqsmartcloud.com/deyeinverter/2026/09/14/BDatasheetSUN-14-20K-SG05LP3-EU-SM220260911en.pdf","dc_switch":true,"depth_m":0.2685,"efficiency_euro_pct":97.0,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"deye_hybrid_specs\":{\"AC_current_pairs_scope\":\"Native slash-separated pairs; relationship to input/output and nominalvoltage alternatives not explicitly disambiguated in namedrow. No conditional single-current scalar chosen.\",\"AC_max_input_output_current_pair_A_native\":[23.4,22.4],\"AC_nominal_voltage_native\":\"220/380V,230/400V; 0.85Un–1.1Un;3L+N+PE\",\"AC_rated_input_output_current_pair_A_native\":[21.3,20.3],\"AC_rated_power_scope\":\"Explicit input/output active power, not derived apparent power\",\"AFCI\":\"Optional, not asserted installed\",\"DC_injection_bound\":\"<0.5%In\",\"MPPT_efficiency_bound\":\">99%\",\"OEM_listing_publication\":\"2026-09-14\",\"PV_input_current_scope\":\"idc_max_a is one MPPT maximumoperatingPVcurrent, not aggregate or batterycharging current\",\"PV_input_currents_per_mppt_A\":[36,36],\"PV_input_short_circuit_per_mppt_A\":[54,54],\"PV_power_scope\":\"Two distinct OEM maximum rows retained; neither promoted to pdc_rated_w or AC rating\",\"PV_startup_voltage_v\":160,\"altitude_max_m\":3000,\"ambient_humidity_pct\":[0,100],\"battery_input_count\":2,\"battery_max_charge_discharge_current_a\":260,\"battery_type\":[\"lead-acid\",\"lithium-ion\"],\"battery_voltage_range_v\":[40,60],\"cabinet_dimension_scope\":\"W×H×D; excludes connectors and brackets\",\"current_THD_bound\":\"<3% of nominalpower\",\"derating_temperature_c\":45,\"display\":\"LCD\",\"grid_frequency_native\":\"50Hz/45–55Hz;60Hz/55–65Hz\",\"grid_reference_names\":[\"IEC61727\",\"IEC62116\",\"CEI0-21\",\"EN50549\",\"NRS097\",\"RD140\",\"UNE217002\",\"OVE-RichtlinieR25\",\"G99\",\"VDE-AR-N4105\"],\"lithium_control\":\"Self-adaption to BMS\",\"locator\":\"Physicalpage2 exactmodelcolumn and named rows; rendered table groupboundaries visually reviewed\",\"max_AC_input_output_apparent_power_va\":15400,\"max_PV_access_power_w\":28000,\"max_PV_input_power_w\":22400,\"max_continuous_AC_passthrough_a\":70,\"noise_bound\":\"<60dB\",\"off_grid_peak\":\"2x ratedpower for10s; temporaryoffgrid claim not continuousAC rating\",\"operating_temperature_scope\":\"-40to+60C; derating above45C, no fullpowerrange guarantee\",\"operation_claim_scope\":\"OEMclaim: on/offgrid paralleling; batteryparalleling and dieselenergy storage supported, no testedperformance guarantee\",\"overvoltage_categories\":\"II DC; III AC\",\"parallel_operation_claim_max\":10,\"pdf_file_revision_token\":\"20260911\",\"power_factor_range\":\"0.8leading to0.8lagging\",\"protection_claims\":[\"DC reversepolarity\",\"AC overcurrent\",\"thermal\",\"AC overvoltage\",\"AC shortcircuit\",\"DC componentmonitoring\",\"anti-islanding\",\"insulation impedance\",\"residual current\"],\"safety_EMC_reference_names\":[\"IEC/EN61000-6-1/2/3/4\",\"IEC/EN62109-1\",\"IEC/EN62109-2\"],\"standards_scope\":\"OEMlisted grid/safety/EMC references, not independent certification proof\",\"strings_per_mppt_native\":[2,2],\"warranty_native\":\"5years / upto10years; installationcountry dependent, warranty policy required. No universal scalar selected.\"}}","field_sources_json":"{\"*\":\"deye_14_20_20260914_20261105T1327\"}","height_m":0.75,"hybrid":true,"idc_max_a":36,"insulation_method":"PV: non-isolated; battery: isolated","ip_rating":"IP65","last_verified_at":"2026-11-05T13:41:10.634044+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-14K-SG05LP3-EU-SM2","mppt_count":2,"mppt_max_v":650,"mppt_min_v":160,"name":"Deye SUN-14K-SG05LP3-EU-SM2","notes":"Exact EU-SM2 model, not AU/SM3-P or marketing-power alias. Rated AC active power explicit. PV/battery, PVaccess/input, perMPPT/aggregate and steady/transient scopes preserved; warranty/current/voltage pairs remain qualified.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"pac_rated_w":14000,"product_url":"https://www.deyeinverter.com/download/product-2/","quality_status":"primary_source_extract","record_id":"954e5d90-d2c4-5c21-90d9-9bb7025eda45","source_date":"2026-09-14","source_release":"OEM listing20260914; PDFfilename revision20260911","source_urls":["https://hqcdn.hqsmartcloud.com/deyeinverter/2026/09/14/BDatasheetSUN-14-20K-SG05LP3-EU-SM220260911en.pdf"],"sources":["deye_14_20_20260914_20261105T1327"],"strings_per_mppt":2,"surge_protection":"Type II DC; Type II AC","updated_at":"2026-11-05T13:41:10.634044+00:00","vdc_max_v":800,"vdc_rated_v":550,"weight_kg":51.9,"width_m":0.456}
{"communication_protocols":["Modbus RTU"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_HT%201500V_Datasheet-EN.pdf","dc_switch":true,"efficiency_euro_pct":98.7,"efficiency_max_pct":99,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"OT/DT terminal,max300mm²\",\"altitude_derating_above_m\":4000,\"communication_interfaces_as_reported\":\"RS485 or PLC\",\"dc_connector\":\"MC4-Evo2 (4–6mm²)\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_connection\":\"3L/PE\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":60,\"integrated_features\":[\"reactive power compensation at night\",\"power supply at night\"],\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"maximum_ac_active_power_w\":250000,\"maximum_apparent_power_va\":250000,\"model_column\":\"GW250KN-HT\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":18},\"nominal_apparent_power_va\":250000,\"nominal_output_voltage_v\":800,\"operating_altitude_max_m\":5000,\"optional_features\":[\"emergency power off\",\"remote shutdown\",\"AFCI\",\"Anti-PID\",\"PID recovery\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[640,920],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"short_circuit_current_per_mppt_max_a\":90,\"smart_string_switch_claim_scope\":\"PDF1 only for225KN/250KN models, not225K/250K\",\"source_id\":\"goodwe_ht_20261102T2228\",\"start_voltage_v\":550,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"user_interface\":\"LED; LCD optional; Bluetooth+APP\"}","field_sources_json":"{\"*\":\"goodwe_ht_20261102T2228\"}","height_m":0.678,"ip_rating":"IP66","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.341,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW250KN-HT","mppt_count":6,"mppt_max_v":1500,"mppt_min_v":500,"name":"GoodWe GW250KN-HT","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":180.5,"pac_rated_w":250000,"quality_status":"primary_source_extract","record_id":"956d2953-b63d-537c-8b81-e7a71fc5c53b","source_date":"2025-08-28","source_release":"20250828-EN-V2.1","sources":["goodwe_ht_20261102T2228"],"strings_per_mppt":3,"surge_protection":"AC Type II; DC Type II","updated_at":"2026-11-02T22:34:03.023176+00:00","vac_rated_v":800,"vdc_max_v":1500,"vdc_rated_v":1160,"weight_kg":111,"width_m":1.091}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":34.5286,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SunPower","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPR-24000m-3-H {480V}","mppt_max_v":800.0,"mppt_min_v":450.0,"name":"SunPower: SPR-24000m-3-H {480V}","pac_rated_w":24060.0,"pdc_rated_w":24584.4,"quality_status":"reference_library","record_id":"956dcd02-845e-5fd8-a155-f51d630e828c","sandia_c0_per_w":-4.29422e-07,"sandia_c1_per_v":-3.58971e-05,"sandia_c2_per_v":0.000150953,"sandia_c3_per_v":-0.000900321,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.79,"startup_power_w":46.6606,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":712.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":16.0121,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tigo Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"TSI-60K-US {240V}","mppt_max_v":480.0,"mppt_min_v":170.0,"name":"Tigo Energy Inc: TSI-60K-US {240V}","pac_rated_w":5918.0,"pdc_rated_w":6084.58,"quality_status":"reference_library","record_id":"958dbb3a-2a15-598c-87fa-c7a55fe406a5","sandia_c0_per_w":-2.3168e-06,"sandia_c1_per_v":-4.22293e-05,"sandia_c2_per_v":-0.00156567,"sandia_c3_per_v":0.000104517,"source_date":"2023-10-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.593,"startup_power_w":23.0661,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.5147,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"A1-Hybrid-60-US {240V}","mppt_max_v":425.0,"mppt_min_v":240.0,"name":"SolaX Power Network Technology (Zhe jiang) Co Ltd: A1-Hybrid-60-US {240V}","pac_rated_w":5570.0,"pdc_rated_w":5867.43,"quality_status":"reference_library","record_id":"95b80649-230e-5134-878e-32a24ca2950a","sandia_c0_per_w":-2.70981e-06,"sandia_c1_per_v":-4.25927e-05,"sandia_c2_per_v":0.000676665,"sandia_c3_per_v":-0.0022977,"sources":["sam_cec_inverters_20261031"],"standby_power_w":25.0,"startup_power_w":76.4939,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":425.0,"vdc_rated_v":335.0}
{"communication_protocols":["RS485","CAN"],"connector_type":"MC4/H4","cooling_method":"Smart fan cooling","created_at":"2026-11-05T20:13:34.601790+00:00","datasheet_url":"https://www.senergytec.com/wp-content/uploads/2024/08/3-Phase-SE-12-15-20-25-30KHB-V2.2.pdf","dc_switch":true,"depth_m":0.235,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"senergy_specs\":{\"AC_output_current_scope\":\"Maximum AC output current per phase; native3* notation retained, never summed\",\"AFCI\":\"Optional\",\"EMC_native\":\"IEC/EN61000\",\"PV_power_scope\":\"Maximum input, not rated DC or AC conversion\",\"THDI_native\":\"<3% at rated power\",\"THDV_native\":\"<3% at100% R load\",\"altitude_derating\":\">2000m\",\"altitude_max_m\":4000,\"backup_nominal_current_native\":\"3*45.5A\",\"backup_nominal_power_W\":30000,\"backup_peak_apparent_10s_VA\":45000,\"backup_peak_apparent_5min_VA\":36000,\"battery_to_AC_efficiency_max_pct\":98.0,\"battery_types\":[\"Lithium-ion\",\"Lead-acid\"],\"battery_voltage_at_rated_power_V\":[230,800],\"battery_voltage_range_V\":[120,800],\"certification_scope\":\"OEM listed standards only; not independently verified certificates or universal market approval\",\"communication\":\"RS485/CAN forBMS; RS485; DRM/RS485 forMeter; optionalWiFi/LAN;3DO,2DI\",\"dimensions_scope\":\"OEM W*H*D; mm divided by1000 only, no enclosure orientation reinterpretation\",\"display\":\"Bluetooth &APP +LED; LCD optional\",\"frequency_Hz\":[50,60],\"frequency_range_Hz_native\":\"45–55 /55–65, adjustable; varies with grid code\",\"grid_nominal_voltage_V\":[380,400,415],\"grid_standards_native\":[\"VDE4105\",\"EN50549-1\",\"CEI0-21\",\"NRS097-2-1\",\"RD1699/661/647/413\",\"UNE217002\",\"AS4777.2\",\"C10/11\",\"IEC61727/62116\"],\"grid_voltage_range_V\":[277,520],\"grid_voltage_scope\":\"3W+N+PE; alternatives, no single nominal voltage chosen\",\"locator\":\"PDF page2 Model column 5: SE 30KHB-T3; corresponding named parameter rows. Shared cell spans visually reviewed against rendered table.\",\"max_PV_input_power_W\":45000,\"maximum_AC_current_native\":\"3*50A\",\"maximum_battery_charge_power_W\":45000,\"maximum_battery_current_native\":\"2*75A/2*75A charge/discharge\",\"maximum_battery_discharge_power_W\":36000,\"maximum_grid_active_output_at_PF1_W\":33000,\"maximum_grid_apparent_output_VA\":33000,\"maximum_grid_input_VA\":45000,\"maximum_grid_input_current_native\":\"3*68.2A\",\"maximum_input_current_per_MPPT_A\":[32,32,32],\"maximum_short_circuit_current_per_MPPT_A\":[40,40,40],\"maximum_single_phase_power_VA\":11000,\"model_identity_review\":\"Manufacturer punctuation reviewed against14 existing Senergy CEC records; these exact European/international G2(P)/D3/T3 codes absent. UL/LV and voltage-specific CEC models distinct; no fuzzy merge or artificial voltage variants.\",\"mounting\":\"Wall bracket\",\"power_factor_native\":\">0.99 at rated power, adjustable0.8LD–0.8LG\",\"protection_class\":\"Class I\",\"protection_native\":[\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"DC reverse\",\"insulation detection\",\"leakage current\"],\"relative_humidity_pct\":[0,100],\"specification_date\":\"Body undated; upload path is not publication date; hybrid V2.2 is filename revision only\",\"standards_safety_native\":[\"IEC62109-1\",\"IEC62109-2\"],\"startup_voltage_V\":150,\"strings_per_MPPT\":[2,2,2],\"surge_conflict\":{\"DC_AC_overvoltage_row\":\"DC Type II, AC Type III\",\"Surge_arrester_row\":\"DC Type II, AC Type II\",\"resolution\":\"Scalar surge_protection held; conflicting AC qualification retained, no value chosen\"},\"temperature_derating\":\">45degC\",\"transfer_time_native\":\"<10ms typical\",\"warranty_scope\":\"5years as stated in model table; no extended/regional terms inferred\"}}","field_sources_json":"{\"*\":\"senergy_hybrid_20261105T2003\"}","height_m":0.596,"hybrid":true,"ip_rating":"IP66","last_verified_at":"2026-11-05T20:13:34.601790+00:00","manufacturer":"Shenzhen Senergy Technology Co Ltd","model":"SE 30KHB-T3","mounting_type":"Wall bracket","mppt_count":3,"mppt_max_v":950,"mppt_min_v":160,"name":"Senergy SE 30KHB-T3","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":50,"pac_rated_w":30000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"95b9c5b8-1d7a-51c7-80b6-c20d610daba3","sources":["senergy_hybrid_20261105T2003"],"strings_per_mppt":2,"updated_at":"2026-11-05T20:13:34.601790+00:00","vdc_max_v":1000,"weight_kg":55,"width_m":0.66}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":39.6954,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEC114-1U-US20 {240V}","mppt_max_v":495.0,"mppt_min_v":235.0,"name":"GoodWe Technologies Co Ltd: GEC114-1U-US20 {240V}","pac_rated_w":11391.9,"pdc_rated_w":11908.6,"quality_status":"reference_library","record_id":"95bd1453-6f83-5beb-8504-d1c5aee96679","sandia_c0_per_w":-1.56872e-06,"sandia_c1_per_v":-3.10692e-05,"sandia_c2_per_v":-0.00439272,"sandia_c3_per_v":-0.0056996,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.61,"startup_power_w":39.3275,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":300.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.06349,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-350NT {240V}","mppt_max_v":48.0,"mppt_min_v":33.0,"name":"Hoymiles Power Electronics Inc: HM-350NT {240V}","pac_rated_w":349.496,"pdc_rated_w":362.54,"quality_status":"reference_library","record_id":"95eab79f-d367-506e-9005-157689f968e1","sandia_c0_per_w":-1.46101e-05,"sandia_c1_per_v":-0.000283309,"sandia_c2_per_v":-0.0323591,"sandia_c3_per_v":-0.154329,"source_date":"2023-04-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.105,"startup_power_w":0.675628,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.9132,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Energy Solution Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SHB-G1-060-US {240V}","mppt_max_v":495.0,"mppt_min_v":125.0,"name":"LG Energy Solution Ltd: SHB-G1-060-US {240V}","pac_rated_w":6009.7,"pdc_rated_w":6273.96,"quality_status":"reference_library","record_id":"95edd9c1-4bc7-596e-8cf8-b2db6bb72a6a","sandia_c0_per_w":-2.65546e-06,"sandia_c1_per_v":-4.88359e-05,"sandia_c2_per_v":-0.00427322,"sandia_c3_per_v":-0.00481943,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.6,"startup_power_w":22.0414,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":300.0}
{"communication_protocols":["RS485","MS-CAN","Bluetooth","Ethernet","USB"],"cooling_method":"Fanless natural convection","created_at":"2026-11-05T10:21:42.093523+00:00","datasheet_url":"https://www.morningstarcorp.com/wp-content/uploads/operation-manual-suresine-en.pdf","efficiency_max_pct":91,"entity_type":"inverters","extensions_json":"{\"holds\":[\"Allmodel warranty5years versus old generic2years; applicability unresolved\",\"Dimensions/revision/hardwired scope; no silent precedence\",\"THD manual2% versus datasheet<2% for700W+; bound not normalized\",\"Self consumption table differences/bounds retained in review, no scalar\"],\"morningstar_suresine\":{\"AC_max_continuous_output_a\":5.8,\"AC_short_circuit_and_overload_protection\":true,\"THD_native\":{\"datasheet\":\"<2%\",\"manual\":\"2%\"},\"altitude_source_m\":2000,\"auxiliary_power\":{\"v\":12,\"w\":1},\"battery_max_continuous_input_a\":84,\"battery_operational_range_datasheet_v\":[10,16.5],\"battery_operational_range_manual_v\":[10,16.5],\"battery_reverse_polarity_protection\":\"Replaceable internal fuse\",\"configuration\":{\"AC_frequency_hz\":60,\"AC_output_v\":120,\"PV_input\":\"Not a direct PV input; MPPT/DCarray limits not asserted.\",\"battery_nominal_v\":12,\"connection\":\"Hardwired\"},\"continuous_power_condition\":\"40degreesC; derating at40degreesC and above per datasheetfootnote; no highambient fulloutput claim\",\"datasheet_locator\":\"Physical2 technical table, physical3 exact SKU list\",\"dimension_observations_mm\":{\"datasheet_hardwired_note_native\":\"0.6in/14m longer than factoryACwired units; typo not silently repaired\",\"datasheet_unlabelled_tuple\":[463,247,156],\"manual_hardwired_LWH\":[523,247,156],\"manual_revision3_history_2500_height_mm\":null,\"resolution\":\"Model/hardwire/revision discrepancies held; no canonical dimension assertions\"},\"dimensions\":\"All canonical axes held pending model/revision/hardwire reconciliation; manual revision history and technical table contain changes; no inferred dimension arithmetic.\",\"humidity_condition\":\"Non-condensing\",\"humidity_pct_max\":100,\"manual_locator\":\"MS-003650Rev3 printed53 Table13; modelguide50–51; common55Table15\",\"power_observations_at40C_W\":{\"datasheet\":700,\"manual\":700},\"remote_switch\":true,\"self_consumption_native\":{\"datasheet_AC_off_W\":\"<2.8\",\"datasheet_AC_on_W\":\"<9.4\",\"manual_AC_off_standby_W\":\"<2.8\",\"manual_AC_on_W\":\"9.4\"},\"standby_on_off_threshold_w_approx\":8,\"storage_temperature_c\":[-40,60],\"surge_W_at40C\":{\"less_than5seconds\":1400,\"one_minute\":1050.0,\"three_minutes\":840.0},\"warranty_observations\":{\"datasheet_years\":5,\"manual_table15_years\":5,\"older_document_start_basis\":\"Shipment to original end user\",\"older_generic_warranty_R15_1_20_years\":2,\"resolution\":\"Applicability to new line unresolved; canonical product_warranty_years null.\"}}}","field_sources_json":"{\"*\":\"morningstar_suresine_manual_20261105T1000\",\"extensions_json\":[\"morningstar_suresine_manual_20261105T1000\",\"morningstar_suresine_ds_20261105T1000\",\"morningstar_suresine_warranty_20261105T1000\"]}","insulation_method":"Galvanically isolated","ip_rating":"IP20","last_verified_at":"2026-11-05T10:21:42.093523+00:00","manufacturer":"Morningstar Corporation","model":"SI-700-12-120-60-HW","name":"Morningstar Corporation SI-700-12-120-60-HW","notes":"Exact OEM model/configuration; conditions and unresolved source conflicts preserved. No certification independently verified; unknowns remain null.","operating_temperature_max_c":60,"operating_temperature_min_c":-40,"pac_rated_w":700,"quality_status":"primary_source_extract","record_id":"95f466ed-9cc9-5ecf-9c0b-a04eae9e71d1","source_urls":["https://www.morningstarcorp.com/wp-content/uploads/operation-manual-suresine-en.pdf","https://www.morningstarcorp.com/wp-content/uploads/datasheet-suresine-en.pdf","https://www.morningstarcorp.com/wp-content/uploads/2017/10/Intl-Warranty.pdf"],"sources":["morningstar_suresine_ds_20261105T1000","morningstar_suresine_manual_20261105T1000","morningstar_suresine_warranty_20261105T1000"],"updated_at":"2026-11-05T10:21:42.093523+00:00","vac_rated_v":120,"weight_kg":14.5}
{"communication_protocols":["RS485"],"cooling_method":"Fan cooling","created_at":"2026-11-05T20:13:34.601790+00:00","datasheet_url":"https://www.senergytec.com/wp-content/uploads/2023/10/3-Phase-SE-10-30KTL-D3-G2P.pdf","dc_switch":true,"depth_m":0.19,"efficiency_euro_pct":98.0,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"senergy_specs\":{\"AC_output_current_scope\":\"Maximum AC output current per phase; native3* notation retained, never summed\",\"DC_current_injection_native\":\"<0.5% at rated current\",\"PV_configuration_max_pct\":150,\"PV_configuration_scope\":\"Explicit150%; no inferred DC power rating\",\"THDI_native\":\"<3% at rated power\",\"altitude_max_m\":4000,\"certification_scope\":\"OEM listed standards only; not independently verified certificates or universal market approval\",\"communication\":\"RS485; optional WiFi/GPRS/LAN\",\"dimensions_scope\":\"OEM W*H*D; mm divided by1000 only, no enclosure orientation reinterpretation\",\"display\":\"Wireless &APP +LED; LCD optional\",\"frequency_Hz\":[50,60],\"frequency_range_Hz_native\":\"45–55 /55–65, adjustable; varies with grid code\",\"grid_nominal_voltage_V\":[380,400,415],\"grid_standards_native\":[\"VDE-AR-N4105\",\"EN50549-1\",\"CEI0-21\",\"UNE206006/206007-1\",\"RD1699/661&413\",\"IEC61727/62116\",\"AS4777.2\"],\"grid_voltage_range_V\":[260,510],\"grid_voltage_scope\":\"3W+N+PE; alternatives, no single nominal voltage chosen\",\"locator\":\"PDF page2 Model column 2: SE 15KTL-D3/G2P; corresponding named parameter rows. Shared cell spans visually reviewed against rendered table.\",\"max_apparent_output_VA\":16500,\"maximum_AC_current_native\":\"3*25.3A\",\"maximum_input_current_per_MPPT_A\":[30,30],\"maximum_short_circuit_current_per_MPPT_A\":[40,40],\"model_identity_review\":\"Manufacturer punctuation reviewed against14 existing Senergy CEC records; these exact European/international G2(P)/D3/T3 codes absent. UL/LV and voltage-specific CEC models distinct; no fuzzy merge or artificial voltage variants.\",\"night_consumption_native\":\"<1W\",\"power_factor_native\":\">0.99 at rated power, adjustable0.8LD–0.8LG\",\"protection_native\":[\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"DC reverse\",\"insulation detection\",\"leakage current\"],\"relative_humidity_pct\":[0,100],\"specification_date\":\"Body undated; upload path is not publication date; hybrid V2.2 is filename revision only\",\"standards_safety_native\":[\"IEC62109-1\",\"IEC62109-2\"],\"startup_voltage_V\":180,\"strings_per_MPPT\":[2,2],\"topology\":\"Transformerless\",\"warranty_scope\":\"5years as stated in model table; no extended/regional terms inferred\"}}","field_sources_json":"{\"*\":\"senergy_grid_20261105T2003\"}","height_m":0.46,"ip_rating":"IP66","last_verified_at":"2026-11-05T20:13:34.601790+00:00","manufacturer":"Shenzhen Senergy Technology Co Ltd","model":"SE 15KTL-D3/G2P","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Senergy SE 15KTL-D3/G2P","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":25.3,"pac_rated_w":15000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"95f97e0e-82a6-53e6-afd4-8b161e4f2ad4","sources":["senergy_grid_20261105T2003"],"strings_per_mppt":2,"surge_protection":"DC Type III / AC Type III; Type II optional","updated_at":"2026-11-05T20:13:34.601790+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":20.1,"width_m":0.398}
