{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":13.4745,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-46-TL-PLUS-US-SZ-RA {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-46-TL-PLUS-US-SZ-RA {240V}","pac_rated_w":4600.0,"pdc_rated_w":4783.44,"quality_status":"reference_library","record_id":"9810c1b3-5809-5601-9c87-fd5431250403","sandia_c0_per_w":-3.93666e-06,"sandia_c1_per_v":-3.14168e-05,"sandia_c2_per_v":0.000757538,"sandia_c3_per_v":-0.000288942,"source_date":"2020-08-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":24.3548,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"certifications":["G99","VDE-AR-N 4105","VDE V 0124","EN 50549-1","VDE 0126","UTE C 15","VFR:2019","RD 1699","RD 244","UNE 206006","UNE 206007-1","CEI 0-21","C10/11","NRS 097-2-1","EIFS 2018.2","IEC 62116","IEC 61727","IEC 60068","IEC 61683","EN 50530","IEC/EN 62109-1/-2","IEC/EN 61000-6-1/-2/-3/-4"],"connector_type":"MC4 (DC)","cooling_method":"natural convection","created_at":"2026-11-02T01:06:57.382192+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S5-GR3P%283-20%29K-ES-Flyer-V2%2C0.pdf","dc_switch":true,"efficiency_euro_pct":97.7,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"solis\":{\"ac_connector\":\"quick connection plug\",\"communication_interfaces\":{\"optional\":[\"Wi-Fi\",\"GPRS\"],\"standard\":[\"RS485\"]},\"dc_start_voltage_v\":180,\"dimensions_mm_original_order\":[310,563,219],\"dimensions_original_axis_labels\":\"longitud × altura × ancho; width/depth translation not resolved\",\"display\":\"LCD\",\"grid_frequency_hz\":[50,60],\"input_current_per_mppt_a\":[16,16],\"locator\":\"PDF page 2, 6K column; page 1 full model S5-GR3P6K\",\"maximum_active_output_kw\":6.6,\"maximum_apparent_output_kva\":6.6,\"maximum_operating_altitude_m\":4000,\"maximum_total_input_strings\":2,\"night_consumption_w\":{\"operator\":\"<\",\"value\":1},\"noise_typical_dba\":{\"operator\":\"<\",\"value\":30},\"nominal_grid_phase_neutral_line_line_v\":[[220,380],[230,400]],\"nominal_output_current_a_in_source_order\":[9.1,8.7],\"nominal_output_current_condition\":\"Source order corresponds to the two nominal grid voltages; not maximum current\",\"power_factor\":{\"adjustable_range\":\"0.8 capacitive to 0.8 inductive\",\"operator\":\">\",\"value\":0.99},\"protections\":{\"afci_2_0\":\"optional\",\"anti_islanding\":true,\"grid_monitoring\":true,\"multipoint_scanning\":true,\"output_overcurrent\":true,\"reverse_dc_polarity\":true,\"short_circuit\":true,\"surge\":true,\"temperature\":true},\"recommended_maximum_pv_kw\":9,\"region\":\"Spanish product publication; no worldwide availability assertion\",\"relative_humidity_pct\":[0,100],\"short_circuit_current_per_mppt_a\":[20,20],\"standards_basis\":\"OEM conformity claims in datasheet, not independently verified certificates; no revisions invented\",\"thdi_pct\":{\"operator\":\"<\",\"value\":2}}}","field_sources_json":"{\"*\":\"solis_s5_gr3p_es_v20_20261102T0058\"}","height_m":0.563,"insulation_method":"transformerless","ip_rating":"IP66","last_verified_at":"2026-11-02T01:06:57.382192+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S5-GR3P6K","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Solis S5-GR3P6K","notes":"Exact model and model-specific table reviewed. Recommended PV array power is not active inverter DC power. AFCI optional per technical table despite general cover claim. Bounds, AC currents and ambiguous dimensional labels retained in extensions; no warranty or communications protocol inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":9.5,"pac_rated_w":6000,"quality_status":"primary_source_extract","record_id":"982e48a8-6e08-58f3-8a93-aee9af4cb27e","source_release":"ES-Flyer V2.0 (undated)","sources":["solis_s5_gr3p_es_v20_20261102T0058"],"updated_at":"2026-11-02T01:06:57.382192+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":16.9}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":19.8734,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Cherry Solution Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CMI-800S-SA {208V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Cherry Solution Co Ltd: CMI-800S-SA {208V}","pac_rated_w":800.0,"pdc_rated_w":834.685,"quality_status":"reference_library","record_id":"982f1cbf-a17b-5671-8a08-9d0ec29e0086","sandia_c0_per_w":-1.29592e-05,"sandia_c1_per_v":-0.000410889,"sandia_c2_per_v":-0.0046904,"sandia_c3_per_v":-0.107218,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.23,"startup_power_w":2.09524,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":94.0459,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"M60U_122 {480V}","mppt_max_v":800.0,"mppt_min_v":540.0,"name":"Delta Electronics: M60U_122 {480V}","pac_rated_w":65470.0,"pdc_rated_w":66772.6,"quality_status":"reference_library","record_id":"983ab67b-4f29-5605-a82d-e43411fd2c49","sandia_c0_per_w":-1.67792e-07,"sandia_c1_per_v":-2.7598e-05,"sandia_c2_per_v":-0.0061363,"sandia_c3_per_v":-0.00352453,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.86303,"startup_power_w":104.159,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":11.5876,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"A1-HYB-38K-G2 {240V}","mppt_max_v":499.5,"mppt_min_v":175.4,"name":"SolaX Power Network Technology (Zhe jiang) Co Ltd: A1-HYB-38K-G2 {240V}","pac_rated_w":3805.0,"pdc_rated_w":3915.44,"quality_status":"reference_library","record_id":"984cea3d-4484-572f-80e5-61cbe6d0999f","sandia_c0_per_w":-2.81602e-06,"sandia_c1_per_v":-3.68728e-05,"sandia_c2_per_v":0.00102784,"sandia_c3_per_v":0.00044996,"source_date":"2026-01-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.2,"startup_power_w":23.0534,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":499.5,"vdc_rated_v":337.9}
{"cooling_method":"Fan Cooling","created_at":"2026-11-06T00:09:36.810766+00:00","datasheet_url":"https://www.sunways-tech.com/wp-content/uploads/2026/06/05_SWS-Data-Sheet-STT-1530K-SE-S_EN-20241031.pdf","depth_m":0.199,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"sunways_specs\":{\"AFCI_conflict\":\"CoverIntegrated functionality versus exacttableOptional; noinstalledAFCIscalar selected\",\"DCI_native\":\"<0.5%In\",\"DC_inputs_per_MPPT\":[2,2],\"DC_switch\":\"Optional, noinstalledscalar\",\"MPPT_efficiency_pct\":99.9,\"PV_oversizing_claim\":\"Cover150%attachedPVarrayratio, no inferredDCnameplate\",\"THDI_native\":\"<3% at ratedpower\",\"active_apparent_scope\":\"Explicit independent nativeW/VA rows, no conversionfromVA\",\"altitude_qualifier\":\"STSderatingabove3000m; SE3000m nativevaluewith no extra ceilinginference\",\"backfeed_current_to_array_A\":0,\"body_date\":null,\"certification\":\"No independentcertificate claim\",\"communications_cover\":\"STSalloptional; SEcomma beforewireless could implyRS485standard, tablegroup remainsambiguous\",\"communications_table\":\"RS485/WiFi/GPRS/LAN(Optional); groupqualifier preserved, no standardprotocolscalar\",\"current_scope\":\"PerMPPTnativevalues; not summed or inferred perstring. Fault/protectioncurrent is not continuousoutputcurrent.\",\"dimensions_basis\":\"W*H*D, mmconvertedtom only\",\"display\":\"OLED & LED\",\"filename_version\":\"20241031\",\"frequency_range_Hz\":null,\"hardware_identity\":\"SE-S has1MPPT/2inputs;SEhas2MPPT/2inputsperMPPT, not just voltage/firmwarevariant\",\"locator\":\"PDFpage2 literal STT-30KTL-SE column; sharednamedrows and cells visually checked\",\"maximum_input_current_per_MPPT_A\":[40,40],\"maximum_output_active_power_W\":33000,\"maximum_output_apparent_power_VA\":33000,\"maximum_output_fault_current_A\":118,\"maximum_output_overcurrent_protection_A\":118,\"maximum_short_circuit_current_per_MPPT_A\":[50,50],\"night_consumption_bound_W\":\"<1\",\"noise_bound_dB\":\"<40\",\"operating_altitude_m\":3000,\"power_factor_native\":\"0.8leading to0.8lagging\",\"protection_integrated\":[\"DCreversepolarity\",\"insulationresistance\",\"surge\",\"overtemperature\",\"residualcurrent\",\"antiislanding\",\"ACshortcircuit\",\"ACovervoltage\"],\"rated_AC_current_A\":43.5,\"rated_apparent_power_VA\":30000,\"rated_frequency_Hz\":[50,60],\"rated_output_voltage_native\":\"3/N/PE,230/400V\",\"regional_voltage_qualifier\":\"Footnote nationalvoltagevalues may cause minor ratedpower/voltagevariations; no artificialvoltagevariants\",\"relative_humidity_pct\":[0,100],\"startup_voltage_V\":180,\"three_phase\":true,\"topology\":\"Transformerless\",\"warranty\":\"Unstated, unknown\"}}","field_sources_json":"{\"*\":\"sunways_se_20261106T0000\"}","height_m":0.41,"ip_rating":"IP66","last_verified_at":"2026-11-06T00:09:36.810766+00:00","manufacturer":"Ningbo Sunways Technologies Co., Ltd.","model":"STT-30KTL-SE","mppt_count":2,"mppt_max_v":950,"mppt_min_v":200,"name":"Sunways STT-30KTL-SE","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":47.8,"pac_rated_w":30000,"quality_status":"primary_source_extract","record_id":"984d585b-1beb-5817-91f9-60ad63af299e","sources":["sunways_se_20261106T0000"],"strings_per_mppt":2,"surge_protection":"Integrated;type/waveform/rating unstated","updated_at":"2026-11-06T00:09:36.810766+00:00","vdc_max_v":1100,"vdc_rated_v":620,"weight_kg":27.4,"width_m":0.55}
{"communication_protocols":["RS232"],"cooling_method":"Natural cooling","created_at":"2026-11-05T09:04:35.205569+00:00","datasheet_url":"https://download.s21i.co99.net/27866245/0/0/ABUIABA9GAAgv4PqyQYo4q7vpAI.pdf?f=ST%205-30K%203P%20on%20grid%20202409.pdf&v=1765441983","depth_m":0.18,"efficiency_euro_pct":97.1,"efficiency_max_pct":97.6,"entity_type":"inverters","extensions_json":"{\"kemapower_st\":{\"ac_voltage_range_v\":[360,440],\"certifications\":null,\"dc_switch\":\"Schematic shows internal DC switch; no configuration-specific installed scalar asserted.\",\"family\":\"st\",\"grid_frequency_hz_options\":[50,60],\"grid_frequency_tolerance_hz\":5,\"grid_limits_note\":\"Voltage/frequency range depends on applicable local standards.\",\"humidity\":null,\"locator\":\"PDF physical page1; exact 5000TL+ column\",\"max_dc_input_power_w\":null,\"max_output_current_a\":7.9,\"mppt_efficiency_pct\":99.6,\"mppt_max_input_current_a_as_reported\":\"2*10.5A\",\"native_dimensions\":\"W*D*H mm\",\"night_consumption_w\":{\"upper_exclusive\":1},\"noise_dbA_upper_bound\":25,\"optional_communications\":[\"WiFi\",\"GPRS\"],\"pdc_conflict\":{\"HTML_W\":5000,\"PDF_W\":5500},\"power_factor_range_as_reported\":\"0.8 leading to0.8 lagging\",\"rated_output_current_a\":7.3,\"rs485_status\":\"PDF marks yes; live HTML marks optional; applicability held, no canonical RS485 assertion.\",\"startup_voltage_v\":250,\"thdi_pct_upper_exclusive\":3,\"warranty\":null}}","field_sources_json":"{\"*\":\"kemapower_st_20261105T0900\"}","height_m":0.45,"input_count":2,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-05T09:04:35.205569+00:00","manufacturer":"KEMAPOWER Electronics Co Ltd","model":"5000TL+","mppt_count":2,"mppt_max_v":720,"mppt_min_v":250,"name":"KEMAPOWER 5000TL+","notes":"Exact ST catalogue model; no configurable suffixes or regional options synthesized. Source-specific conditions and conflicts in extensions/review.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":5000,"quality_status":"primary_source_extract","record_id":"987bc0b9-87d5-5830-8b35-c2da4c48f348","source_urls":["https://download.s21i.co99.net/27866245/0/0/ABUIABA9GAAgv4PqyQYo4q7vpAI.pdf?f=ST%205-30K%203P%20on%20grid%20202409.pdf&v=1765441983","https://www.kemapower.com/on-grid-solar-inverter/5-30kw.html"],"sources":["kemapower_st_20261105T0900"],"updated_at":"2026-11-05T09:04:35.205569+00:00","vac_rated_v":400,"vdc_max_v":900,"weight_kg":18,"width_m":0.355}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":32.0454,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EcoFlow Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"EF-PCS-24 {208V 115kW}","mppt_max_v":480.0,"mppt_min_v":120.0,"name":"EcoFlow Inc: EF-PCS-24 {208V 115kW}","pac_rated_w":11443.6,"pdc_rated_w":11856.8,"quality_status":"reference_library","record_id":"9891183a-99f7-54bd-9cd1-e531044b3d42","sandia_c0_per_w":-1.02343e-06,"sandia_c1_per_v":-4.88908e-05,"sandia_c2_per_v":0.000782453,"sandia_c3_per_v":-0.000250197,"source_date":"2026-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":115.89,"startup_power_w":76.4496,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1327.25,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS1050CU15 {565V}","mppt_max_v":1200.0,"mppt_min_v":800.0,"name":"Power Electronics: FS1050CU15 {565V}","pac_rated_w":1163500.0,"pdc_rated_w":1194530.0,"quality_status":"reference_library","record_id":"989e2568-273f-5d8c-95e8-753c22fc0b1b","sandia_c0_per_w":-1.15275e-08,"sandia_c1_per_v":3.19949e-06,"sandia_c2_per_v":5.2446e-05,"sandia_c3_per_v":0.000458595,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":338.51,"startup_power_w":7801.17,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":565.0,"vdc_max_v":1200.0,"vdc_rated_v":900.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":23.8903,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M1000-S-NA {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M1000-S-NA {240V}","pac_rated_w":958.0,"pdc_rated_w":1003.39,"quality_status":"reference_library","record_id":"98b66e55-66cc-5378-af8f-c9c1aee1559a","sandia_c0_per_w":-2.7991e-05,"sandia_c1_per_v":-0.000293633,"sandia_c2_per_v":-0.0379677,"sandia_c3_per_v":-0.0387857,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.5,"startup_power_w":3.4485,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.43076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-ACM-US-NM {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-ACM-US-NM {208V}","pac_rated_w":290.0,"pdc_rated_w":300.946,"quality_status":"reference_library","record_id":"98b8500b-d26a-5c9e-9b95-1667e3cd0639","sandia_c0_per_w":-7.23709e-05,"sandia_c1_per_v":2.79794e-05,"sandia_c2_per_v":-0.00302213,"sandia_c3_per_v":-0.0168827,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.045,"startup_power_w":1.68215,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
