{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":25.5679,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-1000NT {240V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: HM-1000NT {240V}","pac_rated_w":985.0,"pdc_rated_w":1022.72,"quality_status":"reference_library","record_id":"a104aa2e-f3e5-5c9c-b783-9e5501d62317","sandia_c0_per_w":-8.90633e-06,"sandia_c1_per_v":-0.000269782,"sandia_c2_per_v":-0.0383625,"sandia_c3_per_v":-0.0887723,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.01649,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":26.1953,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEP96-1-US30 {208V}","mppt_max_v":500.0,"mppt_min_v":182.0,"name":"GoodWe Technologies Co Ltd: GEP96-1-US30 {208V}","pac_rated_w":8301.0,"pdc_rated_w":8644.45,"quality_status":"reference_library","record_id":"a11be242-cc75-57f7-896a-52985557d245","sandia_c0_per_w":-2.96225e-06,"sandia_c1_per_v":-3.65536e-05,"sandia_c2_per_v":-0.00116442,"sandia_c3_per_v":-0.00277616,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":44.3245,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":500.0,"vdc_rated_v":330.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":86.5296,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow","market_scope":"CEC/SAM reference library; market availability unverified","model":"SG60CX-US {480V}","mppt_max_v":850.0,"mppt_min_v":550.0,"name":"Sungrow: SG60CX-US {480V}","pac_rated_w":60182.0,"pdc_rated_w":61436.0,"quality_status":"reference_library","record_id":"a148a949-fcfa-5d25-9f3a-85eea6ece804","sandia_c0_per_w":-1.94741e-07,"sandia_c1_per_v":-1.72498e-05,"sandia_c2_per_v":-0.000921977,"sandia_c3_per_v":-0.000582085,"source_date":"2024-09-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":3.38,"startup_power_w":112.534,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":710.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-66-x-ACM-US-y-z-& {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-66-x-ACM-US-y-z-& {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"a1495041-405b-5abf-b550-6313116a60b4","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2020-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":31.5987,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-1200-4T-NA {240V}","mppt_max_v":48.0,"mppt_min_v":32.0,"name":"Hoymiles Power Electronics Inc: HMS-1200-4T-NA {240V}","pac_rated_w":1213.0,"pdc_rated_w":1263.95,"quality_status":"reference_library","record_id":"a15846e5-57a0-5e6d-a93f-a0d583866bb5","sandia_c0_per_w":-1.33634e-05,"sandia_c1_per_v":-0.000560105,"sandia_c2_per_v":-0.0378031,"sandia_c3_per_v":-0.0868402,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.01461,"startup_power_w":3.57171,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":18.6754,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"RHI-1P6K-HVES-5G {240V}","mppt_max_v":450.0,"mppt_min_v":130.0,"name":"Ginlong Technologies Co Ltd: RHI-1P6K-HVES-5G {240V}","pac_rated_w":6004.0,"pdc_rated_w":6162.89,"quality_status":"reference_library","record_id":"a15e29a1-24b6-5587-9991-afabd9bee5c3","sandia_c0_per_w":-9.94064e-07,"sandia_c1_per_v":-3.60978e-05,"sandia_c2_per_v":-0.00396189,"sandia_c3_per_v":-0.0132426,"source_date":"2020-10-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":18.1299,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":330.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":26.2497,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Cherry Solution Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CMI-1000S-WA {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Cherry Solution Co Ltd: CMI-1000S-WA {240V}","pac_rated_w":1062.0,"pdc_rated_w":1102.49,"quality_status":"reference_library","record_id":"a1630385-fd76-5cdb-a8ac-822f525e3bc4","sandia_c0_per_w":-8.6552e-06,"sandia_c1_per_v":-1.78504e-05,"sandia_c2_per_v":0.0783163,"sandia_c3_per_v":0.0812887,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.13,"startup_power_w":2.19,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":10.0535,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Energizer Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"Force 38DC {240V}","mppt_max_v":480.0,"mppt_min_v":204.0,"name":"Energizer Solar: Force 38DC {240V}","pac_rated_w":3713.04,"pdc_rated_w":3820.34,"quality_status":"reference_library","record_id":"a166878b-838d-5624-ae28-d433e984e1e1","sandia_c0_per_w":-1.9049e-06,"sandia_c1_per_v":-3.53592e-05,"sandia_c2_per_v":0.000592471,"sandia_c3_per_v":0.000866572,"source_date":"2024-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":27.23,"startup_power_w":41.6963,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":712.849,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"DYNAPOWER COMPANY LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"CPS-1250 Gen5 {480V}","mppt_max_v":1500.0,"mppt_min_v":800.0,"name":"DYNAPOWER COMPANY LLC: CPS-1250 Gen5 {480V}","pac_rated_w":799592.0,"pdc_rated_w":816212.0,"quality_status":"reference_library","record_id":"a1874739-4dc2-5768-ba67-668b98b849b9","sandia_c0_per_w":-1.27048e-08,"sandia_c1_per_v":1.87798e-06,"sandia_c2_per_v":0.00088274,"sandia_c3_per_v":-0.000256302,"sources":["sam_cec_inverters_20261031"],"standby_power_w":70.0,"startup_power_w":1271.78,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1500.0,"vdc_rated_v":1145.0}
{"communication_protocols":["RS485","RS232"],"cooling_method":"Natural cooling","created_at":"2026-11-03T10:00:51.493215+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/04/29/datasheet_sun-3-15k-g06p3-eu-cm2-p1_250427_en.pdf","depth_m":0.178,"efficiency_max_pct":98.3,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"ambient_humidity_pct\":[0,100],\"arc_fault_protection\":\"optional\",\"cabinet_dimensions_exclude\":\"connectors and brackets\",\"derating_above_c\":45,\"european_efficiency_pct\":97.8,\"grid_apparent_max_va\":11000,\"grid_connection\":\"3L/N/PE\",\"grid_current_max_a_at_380_400_v\":[16.7,16],\"grid_current_rated_a_at_380_400_v\":[15.2,14.5],\"grid_frequency_nominal_and_range_hz\":[[50,45,55],[60,55,65]],\"grid_voltage_range_pu\":[0.85,1.1],\"monitoring_options_as_listed\":[\"GPRS\",\"Wi-Fi\",\"Bluetooth\",\"4G\",\"LAN\"],\"mppt_efficiency_strict_lower_bound_pct\":99,\"noise_strict_upper_bound_db\":45,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_thdi_strict_upper_bound_pct\":3,\"pv_input_current_per_mppt_a\":[20,20],\"pv_input_max_w\":15000,\"pv_short_circuit_per_mppt_a\":[30,30],\"start_voltage_v\":140,\"strings_per_mppt\":[1,1],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g06_cm2_p1_20261103T1000\"}","height_m":0.525,"ip_rating":"IP65","last_verified_at":"2026-11-03T10:00:51.493215+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-10K-G06P3-EU-CM2-P1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":120,"name":"Deye SUN-10K-G06P3-EU-CM2-P1","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":10000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"a19dfb05-5247-568f-a38e-b4e521d317b9","sources":["deye_g06_cm2_p1_20261103T1000"],"surge_protection":"Type II AC and DC","updated_at":"2026-11-03T10:00:51.493215+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":11.5,"width_m":0.283}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":84.8758,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"TRIO-600-TL-OUTD-US-480 {480V}","mppt_max_v":800.0,"mppt_min_v":570.0,"name":"ABB: TRIO-600-TL-OUTD-US-480 {480V}","pac_rated_w":60000.0,"pdc_rated_w":61110.6,"quality_status":"reference_library","record_id":"a1bd6cd7-a975-5fa8-998a-78bbfb5b01bd","sandia_c0_per_w":-1.222e-07,"sandia_c1_per_v":-2.0223e-05,"sandia_c2_per_v":0.000760595,"sandia_c3_per_v":-0.000952974,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.8,"startup_power_w":144.202,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":720.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-E-ACM-US-NM {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-E-ACM-US-NM {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"a1cf2fa1-1d83-5235-a851-41789ee1fa55","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":31.6874,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDM-1200-208A {208V}","mppt_max_v":55.0,"mppt_min_v":22.0,"name":"Northern Electric & Power Co Ltd: BDM-1200-208A {208V}","pac_rated_w":1070.0,"pdc_rated_w":1109.06,"quality_status":"reference_library","record_id":"a1dd0809-8633-5233-a665-350551c8b2c2","sandia_c0_per_w":-1.22354e-05,"sandia_c1_per_v":3.95065e-05,"sandia_c2_per_v":0.0173145,"sandia_c3_per_v":0.0226927,"source_date":"2025-11-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":4.93976,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":55.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.2703,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Suzhou Ample ESS Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"AP-L10K-SPUS {240V}","mppt_max_v":480.0,"mppt_min_v":135.0,"name":"Suzhou Ample ESS Co Ltd: AP-L10K-SPUS {240V}","pac_rated_w":10010.9,"pdc_rated_w":10362.7,"quality_status":"reference_library","record_id":"a1e87ac8-e405-58a1-82ed-3d57a6b1ac09","sandia_c0_per_w":-1.11564e-06,"sandia_c1_per_v":-6.61416e-05,"sandia_c2_per_v":-0.000452633,"sandia_c3_per_v":-0.00267001,"sources":["sam_cec_inverters_20261031"],"standby_power_w":10.12,"startup_power_w":50.6752,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"cooling_method":"natural convection","created_at":"2026-11-02T11:10:35.508011+00:00","datasheet_url":"https://www.fox-ess.com/Public/Uploads/uploadfile/files/20260710/ENFG2DatasheetV2.020260703.pdf","depth_m":0.148,"efficiency_euro_pct":96.8,"efficiency_max_pct":97.4,"entity_type":"inverters","extensions_json":"{\"active_output_power_note\":\"Table labels rated output apparent VA; no conversion to active W\",\"afci\":\"optional\",\"battery_ready_claim\":\"Cover: external Fox ESS charge controller required; no battery input specs assigned\",\"communication_interfaces\":[\"RS485\",\"Meter/CT\",\"DRM\"],\"consumption_w\":{\"condition\":\"standby\",\"operator\":\"<\",\"value\":1},\"country_of_manufacture\":\"China\",\"dc_power_label\":\"Max. Input Power [W]\",\"dc_switch\":\"optional\",\"display\":[\"LCD\",\"touch key\",\"app\",\"website\"],\"evidence_locator\":\"PDFp2 F5000-G2 column and common technical rows; V2.0 | 2026/07/03\",\"humidity_condition\":\"non-condensing\",\"humidity_pct\":[0,100],\"input_current_scope_note\":\"Shared table row; no separate per-string/per-MPPT array inferred\",\"maximum_apparent_output_va\":5500,\"maximum_dc_power_as_reported_w\":7500,\"maximum_input_current_as_reported_a\":14,\"maximum_operating_altitude_m\":3000,\"maximum_short_circuit_current_as_reported_a\":18,\"minimum_input_voltage_v\":80,\"monitoring_module_optional\":true,\"monitoring_module_options\":[\"LAN\",\"WiFi\",\"GPRS\",\"4G\"],\"mppt_efficiency_pct\":99,\"noise_emission_typical_db\":{\"operator\":\"<\",\"value\":30},\"power_factor\":{\"adjustable\":\"0.8 leading to0.8 lagging\",\"nominal\":1},\"protections\":[\"insulation monitoring\",\"residual current monitoring\",\"DC reverse polarity\",\"anti-islanding\",\"AC short-circuit\",\"AC overcurrent\",\"PV string current monitoring\",\"AC overvoltage\"],\"rated_apparent_output_va\":5000,\"rated_grid_frequency_options_hz\":[50,60],\"rated_grid_voltage_options_v\":[220,230,240],\"rated_output_current_a\":21.7,\"standard_claim_note\":\"OEM table claims only; individual certificates not verified\",\"standard_claims\":{\"EMC\":[\"EN61000-6-1/2/3/4\"],\"grid_or_certification\":[\"AS/NZS4777.2\",\"CEI0-21\"],\"safety\":[\"EN/IEC62109-1/2\"]},\"startup_input_voltage_v\":120,\"thdi_pct\":{\"condition\":\"condition not specified in table\",\"operator\":\"<\",\"value\":3},\"warranty\":null}","field_sources_json":"{\"*\":\"foxf_20260703_20261102T1100\"}","height_m":0.453,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T11:10:35.508011+00:00","manufacturer":"FOXESS CO LTD","market_scope":"Global English OEM sheet; local approvals/settings unverified","model":"F5000-G2","mppt_count":2,"mppt_max_v":550.0,"mppt_min_v":80.0,"name":"F5000-G2","notes":"Exact named model, current table visually checked. Optional DC switch/AFCI/monitoring remain options; no warranty inferred. Active/apparent power and recommended DC power remain distinct.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":23.9,"quality_status":"oem_datasheet","record_id":"a1fa8000-dfd5-5e84-8b71-71f69a93939f","source_date":"2026-07-03","source_release":"V2.0 | 2026/07/03","sources":["foxf_20260703_20261102T1100"],"strings_per_mppt":1,"surge_protection":"DC/AC Type II","technology":"grid_tied_pv","updated_at":"2026-11-02T11:10:35.508011+00:00","vdc_max_v":600.0,"vdc_rated_v":360.0,"weight_kg":14.8,"width_m":0.402}
