{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":13.5625,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ONE SUN MEXICO SA DE CV","market_scope":"CEC/SAM reference library; market availability unverified","model":"1S480-10k {480V}","mppt_max_v":850.0,"mppt_min_v":450.0,"name":"ONE SUN MEXICO SA DE CV: 1S480-10k {480V}","pac_rated_w":9975.0,"pdc_rated_w":10171.9,"quality_status":"reference_library","record_id":"a40bbe01-31c1-5f7e-a00b-9e74ab05bff2","sandia_c0_per_w":-1.23006e-06,"sandia_c1_per_v":-1.83212e-05,"sandia_c2_per_v":0.000593869,"sandia_c3_per_v":-0.000584562,"sources":["sam_cec_inverters_20261031"],"standby_power_w":8.3,"startup_power_w":63.8968,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":750.0}
{"created_at":"2026-11-03T09:03:55.922765+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2023/12/05/datasheet_sun-18-25k-g05_231205_en.pdf","depth_m":0.22,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\",\"Wi-Fi\",\"LAN\"],\"cooling\":\"Intelligent air cooling\",\"derating_above_c\":45,\"european_efficiency_pct\":98,\"grid_apparent_max_va\":27500,\"grid_current_max_a_at_380_400_v\":[41.7,39.8],\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_dba\":50,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"pv_input_current_per_mppt_a\":[26,26],\"pv_input_max_w\":32500,\"pv_short_circuit_per_mppt_a\":[39,39],\"start_voltage_v\":250,\"strings_per_mppt\":[2,2],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g05_20261103T0900\"}","height_m":0.527,"ip_rating":"IP65","last_verified_at":"2026-11-03T09:03:55.922765+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-25K-G05","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-25K-G05","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":25000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"a410b036-5f89-5302-ad24-e60888be77ba","sources":["deye_g05_20261103T0900"],"updated_at":"2026-11-03T09:03:55.922765+00:00","vdc_max_v":1100,"vdc_rated_v":600,"width_m":0.362}
{"communication_protocols":["RS485","CAN","Wi-Fi","GPRS","4G"],"created_at":"2026-11-05T03:06:53.070019+00:00","datasheet_url":"https://www.aforenergy.com/wp-content/uploads/2024/11/1-2409121540314551.pdf","depth_m":0.26,"efficiency_euro_pct":97.5,"efficiency_max_pct":98,"entity_type":"inverters","extensions_json":"{\"AC_phase_count\":3,\"altitude_m_upper_exclusive\":4000,\"backup_nominal_VA\":6000,\"backup_peak_VA_60s\":6600,\"backup_ratings_are_apparent_power_not_active_W\":true,\"backup_switching_ms_upper_exclusive\":10,\"battery\":{\"max_charge_discharge_a\":50,\"max_charge_discharge_kw\":6,\"nominal_v\":150,\"type_claims\":[\"Li-ion\",\"Lead-acid\",\"Sodium metal chloride\"],\"voltage_range_v\":[80,600]},\"battery_charge_discharge_efficiency_pct\":98,\"current_THD_bound_exclusive\":true,\"current_THD_upper_bound_pct\":3,\"full_power_MPPT_source\":\"afore_thp_pdf_20261105T0300\",\"full_power_MPPT_window_v\":[250,850],\"grid_frequency_hz\":[50,60],\"grid_voltage_as_reported_v\":\"230/400\",\"no_unversioned_source_winner\":true,\"noise_db_upper_exclusive\":40,\"noise_source\":\"afore_thp_pdf_20261105T0300\",\"pv_max_short_circuit_current_per_input_a\":30,\"pv_startup_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"standby_consumption_w_upper_exclusive\":5,\"withheld_conflicting_field_groups\":[\"maximumPVinputpower\",\"IPenclosure\",\"cooling\"]}","field_sources_json":"{\"communication_protocols\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"datasheet_url\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"depth_m\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"efficiency_euro_pct\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"efficiency_max_pct\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"extensions_json\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"height_m\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"hybrid\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"insulation_method\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"manufacturer\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"model\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"mppt_count\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"mppt_max_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"mppt_min_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"name\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"operating_temperature_max_c\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"operating_temperature_min_c\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"output_current_max_a\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"pac_rated_w\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"product_url\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"source_release\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"string_current_max_a\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"strings_per_mppt\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"surge_protection\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"vdc_max_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"vdc_rated_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"weight_kg\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"width_m\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"]}","height_m":0.535,"hybrid":true,"insulation_method":"Transformerless","last_verified_at":"2026-11-05T03:06:53.070019+00:00","manufacturer":"Afore New Energy Technology (Shanghai) Co Ltd","model":"AF6K-THP","mppt_count":2,"mppt_max_v":850.0,"mppt_min_v":150.0,"name":"Afore New Energy Technology (Shanghai) Co Ltd AF6K-THP","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":10.5,"pac_rated_w":6000,"product_url":"https://www.aforenergy.com/product/three-phase-hybrid-inverter-plus-series/","quality_status":"reviewed_primary_source","record_id":"a419909d-d51c-59b1-83e9-af67ced60034","source_release":"Undated linked PDF and live HTML; only reconciled assertions accepted","sources":["afore_thp_html_20261105T0300","afore_thp_pdf_20261105T0300"],"string_current_max_a":20.0,"strings_per_mppt":1,"surge_protection":"AC/DC Type II; OEM claim","updated_at":"2026-11-05T03:06:53.070019+00:00","vdc_max_v":1000.0,"vdc_rated_v":620.0,"weight_kg":29.0,"width_m":0.558}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":28.886,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-1000-4T {240V}","mppt_max_v":48.0,"mppt_min_v":27.0,"name":"Hoymiles Power Electronics Inc: HMS-1000-4T {240V}","pac_rated_w":1032.0,"pdc_rated_w":1068.78,"quality_status":"reference_library","record_id":"a43dec46-269c-540f-9955-b9d466e36d4a","sandia_c0_per_w":-4.86559e-06,"sandia_c1_per_v":-9.50841e-05,"sandia_c2_per_v":-0.000891379,"sandia_c3_per_v":-0.0344255,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.79562,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":37.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":25.3386,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen GSL Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HS-LV8KNA{240V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"Shenzhen GSL Energy Co Ltd: HS-LV8KNA{240V}","pac_rated_w":8810.0,"pdc_rated_w":9185.24,"quality_status":"reference_library","record_id":"a448bfa1-5ee8-54f2-837f-86ffc7a15bdb","sandia_c0_per_w":-3.53958e-06,"sandia_c1_per_v":1.03306e-05,"sandia_c2_per_v":-0.00108244,"sandia_c3_per_v":-0.000785126,"sources":["sam_cec_inverters_20261031"],"standby_power_w":73.1,"startup_power_w":60.2878,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":130.198,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S5-GC60K-LV-US {240V}","mppt_max_v":650.0,"mppt_min_v":400.0,"name":"Ginlong Technologies Co Ltd: S5-GC60K-LV-US {240V}","pac_rated_w":59996.0,"pdc_rated_w":61192.8,"quality_status":"reference_library","record_id":"a47d3694-280b-5847-a1ed-defd9c08f9b3","sandia_c0_per_w":-1.25404e-07,"sandia_c1_per_v":2.89294e-05,"sandia_c2_per_v":0.00355532,"sandia_c3_per_v":0.00215258,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.12,"startup_power_w":70.0916,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":650.0,"vdc_rated_v":470.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":104.056,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-75K-T480GL03-U {480V}","mppt_max_v":850.0,"mppt_min_v":550.0,"name":"CSI Solar Co Ltd: CSI-75K-T480GL03-U {480V}","pac_rated_w":74574.0,"pdc_rated_w":75961.2,"quality_status":"reference_library","record_id":"a4ab3921-70da-5f2e-9e25-93efda97606f","sandia_c0_per_w":-1.00225e-07,"sandia_c1_per_v":-1.8402e-05,"sandia_c2_per_v":-0.00194831,"sandia_c3_per_v":-0.00193715,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.0,"startup_power_w":100.985,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":13.9631,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-EH1P5K-H-US {240V}","mppt_max_v":450.0,"mppt_min_v":140.0,"name":"Ginlong Technologies Co Ltd: S6-EH1P5K-H-US {240V}","pac_rated_w":5001.66,"pdc_rated_w":5166.34,"quality_status":"reference_library","record_id":"a4b2b503-1fec-5dd6-8eeb-b1de0fca8f1e","sandia_c0_per_w":-1.69125e-07,"sandia_c1_per_v":-3.44038e-06,"sandia_c2_per_v":-0.00257647,"sandia_c3_per_v":-0.0284763,"source_date":"2025-06-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":18.83,"startup_power_w":12.5954,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.90109,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8AC-72-M-DOM-US {240V}","mppt_max_v":45.0,"mppt_min_v":28.0,"name":"Enphase Energy Inc: IQ8AC-72-M-DOM-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.39,"quality_status":"reference_library","record_id":"a4c39901-c14a-55a3-9857-572efcd40638","sandia_c0_per_w":-6.33926e-05,"sandia_c1_per_v":-0.000491029,"sandia_c2_per_v":-0.0241159,"sandia_c3_per_v":-0.0743962,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.031,"startup_power_w":2.03448,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":29.1928,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"POMCube Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"PNZ-10K1N2-NA0 {240V}","mppt_max_v":530.0,"mppt_min_v":250.0,"name":"POMCube Inc: PNZ-10K1N2-NA0 {240V}","pac_rated_w":9920.0,"pdc_rated_w":10509.4,"quality_status":"reference_library","record_id":"a4ca95fb-034f-5da0-bcc4-98541f75e9df","sandia_c0_per_w":7.69273e-07,"sandia_c1_per_v":-4.64726e-05,"sandia_c2_per_v":-0.0267633,"sandia_c3_per_v":0.00781544,"source_date":"2024-02-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":21.92,"startup_power_w":4.7171,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":530.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":32.658,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SE144KUS {208V}","mppt_max_v":600.0,"mppt_min_v":400.0,"name":"SolarEdge Technologies Ltd: SE144KUS {208V}","pac_rated_w":14510.0,"pdc_rated_w":15022.7,"quality_status":"reference_library","record_id":"a4e035e3-6441-5d0a-a54b-a7dcbc597b8a","sandia_c0_per_w":-1.34446e-06,"sandia_c1_per_v":2.62723e-05,"sandia_c2_per_v":0.000625902,"sandia_c3_per_v":-0.000851383,"source_date":"2023-02-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.16,"startup_power_w":48.2696,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":600.0,"vdc_rated_v":460.0}
{"certifications":["IEC 62109","IEC 61000","IEC 61727","IEC 62116","IEC 60068","IEC 61683","EN 50549-1","EN 50549-2","G99","G100","Inmetro 140","VDE 4105","VDE 4110","VDE 4120","VDE 0126-VFR","NC RfG PTPiREE type A/B"],"communication_protocols":["RS485","Wi-Fi"],"cooling_method":"Smart air cooling","created_at":"2026-11-04T20:04:36.778715+00:00","datasheet_url":"https://en.hopewind.com/bocupload/2025/08/28/175636450591150lylu.pdf","dc_switch":true,"depth_m":0.285,"efficiency_euro_pct":98.2,"entity_type":"inverters","extensions_json":"{\"hopewind_exact_datasheet_context\":{\"ac_connection\":{\"maximum_cross_section_mm2\":null,\"type\":\"OT / DT terminal\"},\"altitude_derating_above_m\":3000,\"altitude_max_m\":4000,\"certification_qualification\":\"OEM standard-family claims, not independently verified certification/part/year/market validity\",\"dc_connection\":{\"cable_cross_section_mm2\":[4,6],\"type\":\"MC4\"},\"dc_inputs_scope\":\"Printed layout retained; no total/string count inferred\",\"dimensions_source\":{\"order\":\"W×H×D\",\"values_mm\":[705,650,285]},\"display\":\"LED, WLAN + APP\",\"efficiency_max_hold\":{\"field\":\"efficiency_max_pct\",\"model\":\"HSNV45K-L-G01\",\"page1_family_maximum_pct\":98.6,\"page2_pct\":98.5,\"reason\":\"Differing family headline/model table values; scalar withheld\",\"record_id\":\"a4e818ba-d211-58c3-af31-1aeb72a80ae2\",\"source_id\":\"hopewind_low30_V24_20261104T2000\"},\"frequency_hz\":[60],\"included_protection_claims\":[\"PV reverse polarity\",\"insulation impedance detection\",\"residual leakage detection\",\"output overcurrent\",\"anti-islanding\",\"zero export\",\"PV string monitoring\",\"AFCI\"],\"input_current_scope_hold\":{\"field\":\"idc_max_a\",\"model\":\"HSNV45K-L-G01\",\"page1_marketing_mppt_current_a\":20,\"page2_per_mppt_a\":[45,45,45,45],\"reason\":\"Different/conflicting current scope; no aggregate or per-string reinterpretation. Await revised consistent OEM evidence.\",\"record_id\":\"a4e818ba-d211-58c3-af31-1aeb72a80ae2\",\"source_id\":\"hopewind_low30_V24_20261104T2000\"},\"maximum_output_active_power_kw\":45,\"native_dc_inputs_layout\":\"4/3/3/4\",\"operating_voltage_range_v\":[165,286],\"output_current_scope\":\"Three-phase line current as printed, not summed\",\"per_mppt_input_current_a_as_printed\":[45,45,45,45],\"per_mppt_short_circuit_current_a_as_printed\":[60,60,60,60],\"power_factor_adjustable\":{\"lagging\":0.8,\"leading\":0.8},\"rated_output_current_a\":118,\"rated_output_voltage_native\":\"220 V (3P + N + PE)\",\"source_locator\":{\"model_column\":\"HSNV45K-L-G01\",\"physical_page\":2,\"table\":\"PARAMETERS\",\"version\":\"V2.4\"},\"starting_voltage_v\":180,\"thdi\":{\"condition\":\"at rated power\",\"operator\":\"<\",\"value_pct\":3},\"warranty\":\"Not specified by exact datasheet; no years inferred\",\"weight_bound\":{\"operator\":\"<=\",\"value_kg\":80}}}","field_sources_json":"{\"certifications\":\"hopewind_low30_V24_20261104T2000\",\"communication_protocols\":\"hopewind_low30_V24_20261104T2000\",\"cooling_method\":\"hopewind_low30_V24_20261104T2000\",\"datasheet_url\":\"hopewind_low30_V24_20261104T2000\",\"dc_switch\":\"hopewind_low30_V24_20261104T2000\",\"depth_m\":\"hopewind_low30_V24_20261104T2000\",\"efficiency_euro_pct\":\"hopewind_low30_V24_20261104T2000\",\"extensions_json\":\"hopewind_low30_V24_20261104T2000\",\"height_m\":\"hopewind_low30_V24_20261104T2000\",\"insulation_method\":\"hopewind_low30_V24_20261104T2000\",\"ip_rating\":\"hopewind_low30_V24_20261104T2000\",\"manufacturer\":\"hopewind_low30_V24_20261104T2000\",\"model\":\"hopewind_low30_V24_20261104T2000\",\"mppt_count\":\"hopewind_low30_V24_20261104T2000\",\"mppt_max_v\":\"hopewind_low30_V24_20261104T2000\",\"mppt_min_v\":\"hopewind_low30_V24_20261104T2000\",\"name\":\"hopewind_low30_V24_20261104T2000\",\"operating_temperature_max_c\":\"hopewind_low30_V24_20261104T2000\",\"operating_temperature_min_c\":\"hopewind_low30_V24_20261104T2000\",\"output_current_max_a\":\"hopewind_low30_V24_20261104T2000\",\"pac_rated_w\":\"hopewind_low30_V24_20261104T2000\",\"source_release\":\"hopewind_low30_V24_20261104T2000\",\"string_monitoring\":\"hopewind_low30_V24_20261104T2000\",\"surge_protection\":\"hopewind_low30_V24_20261104T2000\",\"technology\":\"hopewind_low30_V24_20261104T2000\",\"vac_rated_v\":\"hopewind_low30_V24_20261104T2000\",\"vdc_max_v\":\"hopewind_low30_V24_20261104T2000\",\"width_m\":\"hopewind_low30_V24_20261104T2000\"}","height_m":0.65,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-04T20:04:36.778715+00:00","manufacturer":"Shenzhen Hopewind Electric Co., Ltd.","model":"HSNV45K-L-G01","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"Shenzhen Hopewind Electric Co., Ltd. HSNV45K-L-G01","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":118,"pac_rated_w":45000.0,"quality_status":"reviewed_primary_source","record_id":"a4e818ba-d211-58c3-af31-1aeb72a80ae2","source_release":"V2.4","sources":["hopewind_low30_V24_20261104T2000"],"string_monitoring":true,"surge_protection":"DC type II / AC type II","technology":"PV grid-tied inverter","updated_at":"2026-11-04T20:04:36.778715+00:00","vac_rated_v":220.0,"vdc_max_v":1100.0,"width_m":0.705}
{"certifications":["EN 62109-1/2","EN 61000-6-1/2/3/4","EN 50438","EN 50549","C10/11","IEC 62116","IEC 61727","RD 1699","RD 413","UNE 206006","UNE 206007","NTS","CEI 0-16","AS 4777.2","NBR 16149","NBR 16150","VDE-AR-N 4105","VDE 0126-1-1"],"connector_type":"PV MC4 / H4 options; AC plug-in","cooling_method":"intelligent fan cooling","created_at":"2026-11-01T11:18:18.593854+00:00","datasheet_url":"https://www.saj-electric.com/hubfs/Spain%20Datasheet/R6-%2825-50K%29-%28T3%2CT4%29-datasheet-ES.pdf","dc_switch":true,"depth_m":0.24,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"saj\":{\"ac_connector\":\"plug-in\",\"ac_voltage_ranges_v\":{\"phase_neutral\":[180,280],\"phase_phase\":[312,485]},\"afci\":\"optional\",\"altitude_m\":{\"derating_above\":3000,\"upper_bound\":4000},\"ambiguous_standard_as_printed\":\"CEI O-021; no normalized certification asserted\",\"apparent_output_condition\":\"Under C10/C11 maximum apparent power equals rated active power numerically; see OEM footnote 1\",\"brand\":\"SAJ\",\"communication_interfaces\":[\"RS232 (USB)\",\"RS485 (RJ45)\",\"DRM\"],\"communication_options\":[\"Wi-Fi\",\"Ethernet\",\"4G\"],\"connection\":\"3L+N+PE\",\"dc_start_voltage_v\":200,\"dimension_mapping\":\"Al=height, An=width; third enclosure dimension stored as depth, not module length\",\"display\":\"LED and app\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,65]],\"input_current_per_mppt_a\":[32,32,32],\"load_monitoring\":\"24/7 optional\",\"maximum_apparent_output_va\":36300,\"maximum_pv_array_power_stc_wp\":49500,\"minimum_dc_voltage_v\":180,\"night_consumption_w\":{\"exclusive_upper_bound\":1},\"noise_dba\":{\"exclusive_upper_bound\":50},\"phase_count\":3,\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":[\"internal overvoltage\",\"DC insulation resistance detection\",\"grid monitoring\",\"GFC monitoring\",\"DCI monitoring\",\"AC short circuit\",\"AC earth detection\",\"DC surge\",\"AC surge\",\"anti-islanding\"],\"rated_ac_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"rated_output_current_a_at_230vac\":47.8,\"short_circuit_current_per_mppt_a\":[38.4,38.4,38.4],\"standard_warranty_term\":null,\"standards_status\":\"OEM applicable-standard claims only, not independent certification\",\"temperature_derating_c\":[45,60],\"thdi_pct\":{\"exclusive_upper_bound\":3},\"warranty_options_years\":[5,10,15,20]}}","field_sources_json":"{\"*\":\"saj_t34_pdf_20261101T1106\",\"manufacturer\":\"saj_identity_20261101T1106\",\"market_scope\":\"saj_download_html_20261101T1106\",\"name\":[\"saj_identity_20261101T1106\",\"saj_t34_pdf_20261101T1106\"],\"source_release\":[\"saj_t34_pdf_20261101T1106\",\"saj_download_html_20261101T1106\"]}","height_m":0.473,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T11:26:08.969307+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","market_scope":"Spain / European Spanish datasheet; grid settings and options subject to local requirements","model":"R6-33K-T3-32","mounting_type":"back panel","mppt_count":3,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"Guangzhou Sanjing Electric Co Ltd R6-33K-T3-32","notes":"SAJ brand uses the established Guangzhou Sanjing Electric Co Ltd identity. STC maximum array Wp is not rated DC input power. Apparent VA, per-MPPT currents, optional warranty and network choices remain qualified.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":55,"pac_rated_w":33000.0,"quality_status":"primary_source_extract","record_id":"a4ea140a-e2d2-5952-bbff-391915bf73bc","source_release":"Spanish/Spain sheet, download centre dated 2025-06-11; PDF created 2025-06-10, no printed revision code","sources":["saj_download_html_20261101T1106","saj_identity_20261101T1106","saj_t34_pdf_20261101T1106"],"strings_per_mppt":2,"surge_protection":"integrated AC and DC; class unspecified","updated_at":"2026-11-01T11:26:08.969307+00:00","vdc_max_v":1100.0,"vdc_rated_v":600.0,"weight_kg":35.0,"width_m":0.6594}
{"certifications":["IEC 62109-1:2010","IEC 62109-2:2011","EN 62311:2020","EN 61000-3-3:2013","EN 61000-3-11:2000","EN 61000-3-2:2014","EN 61000-3-12:2011","EN IEC 63000:2018"],"communication_protocols":["WiFi","RS485"],"connector_type":"Phoenix Contact Sunclix (DC)","cooling_method":"active cooling","created_at":"2026-11-01T09:07:00.818261+00:00","datasheet_url":"https://kaco-newenergy.com/index.php?eID=dumpFile&f=10182&t=f&token=86c73412ff27b4d7e45b87989d6d86d2ce7990c2","depth_m":0.183,"efficiency_euro_pct":97.4,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"kaco\":{\"ac_connection\":\"plug-in connector\",\"climatic_category\":\"4K4H (IEC 60721-3-4)\",\"connections_per_mppt\":[2,1],\"dc_operating_range_v\":[150,1000],\"dc_reverse_polarity_protection\":true,\"display\":\"LED status/fault/communication\",\"frequency_range_hz\":[45,65],\"grid_phases\":3,\"humidity_condition\":\"non-condensing\",\"max_altitude_m\":3000,\"max_apparent_power_va\":15000,\"max_input_current_per_mppt_a\":[32,20],\"max_input_power_per_mppt_w\":15000,\"max_recommended_pv_generator_w\":22500,\"max_short_circuit_current_per_mppt_a\":[48,30],\"mppt_voltage_condition\":\"at rated power\",\"noise_db_a\":{\"upper_bound_exclusive\":40},\"nominal_frequency_hz\":[50,60],\"nominal_phase_neutral_line_line_voltage_pairs_v\":[[220,380],[230,400],[240,415]],\"phase_neutral_voltage_range_v\":[160,300],\"power_factor_adjustment\":{\"overexcited\":0.8,\"underexcited\":0.8},\"protection_device_note\":\"DC/AC overvoltage protection devices are not replaceable\",\"relative_humidity_pct\":[0,100],\"source_table_page\":3,\"standby_w\":{\"upper_bound_exclusive\":1},\"startup_voltage_v\":180,\"thd_pct\":{\"upper_bound_exclusive\":3}}}","field_sources_json":"{\"*\":\"kaco_nx3_820_20261101\"}","height_m":0.435,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-01T09:07:00.818261+00:00","manufacturer":"KACO new energy GmbH","model":"blueplanet 15.0 NX3 M2","mppt_count":2,"mppt_max_v":850,"mppt_min_v":400,"name":"KACO blueplanet 15.0 NX3 M2","notes":"OEM datasheet specifications and compliance claims at cited revision. MPP range is at rated power; asymmetric inputs and bounds retained in extensions. No warranty inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":24,"pac_rated_w":15000,"quality_status":"primary_source_extract","record_id":"a4f4c926-c8f7-5ff7-9243-c35db5a161b7","source_release":"EN 500xxxx-04-230309","sources":["kaco_nx3_820_20261101"],"surge_protection":"DC Type II; AC Type III; non-replaceable","updated_at":"2026-11-01T09:07:00.818261+00:00","vdc_max_v":1100,"vdc_rated_v":630,"weight_kg":17,"width_m":0.503}
