{"communication_protocols":["Modbus","SunSpec"],"cooling_method":"Natural convection","created_at":"2026-11-02T21:05:17.232739+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_DNS-G4_Datasheet-EN.pdf","depth_m":0.165,"efficiency_euro_pct":97.4,"efficiency_max_pct":98.1,"entity_type":"inverters","extensions_json":"{\"altitude_m\":{\"bound\":\"<\",\"value\":4000},\"communication_interfaces_as_reported\":[\"RS485\",\"WiFi\",\"LAN\",\"Bluetooth\",\"4G\"],\"dc_connector\":\"MC4,4–6mm²\",\"dc_switch_as_reported\":\"Integrated (PV II Optional); no universal configuration inferred\",\"grid_frequency_hz\":[50,60],\"max_ac_active_power_w\":5000,\"max_input_current_per_mppt_a\":[20,20],\"max_short_circuit_current_per_mppt_a\":[26,26],\"model_column\":\"GW5K-DNS-G40\",\"mppt_condition\":\"Operating range, not guaranteed full-power range; see manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"noise_db_as_reported\":25,\"nominal_ac_voltage_as_reported\":\"220/230/240 V,L/N/PE\",\"optional_features\":[\"AFCI\",\"emergency power off\",\"rapid shutdown\",\"remote shutdown\",\"power supply at night\"],\"pdf_page\":2,\"relative_humidity_pct\":\"0–100\",\"source_id\":\"goodwe_dnsg4_20250522_v21_20261102T2100\",\"standby_condition\":\"At560–600V; resumes normal within40–560V MPPT window\",\"start_voltage_v\":50,\"surge_protection\":\"DC/AC TypeII\",\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"goodwe_dnsg4_20250522_v21_20261102T2100\"}","height_m":0.323,"ip_rating":"IP66","last_verified_at":"2026-11-02T21:05:17.232739+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW5K-DNS-G40","mppt_count":2,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW5K-DNS-G40","notes":"Exact published model column, revision-specific facts and conditions. Optional functions remain qualified; no certification, availability or project-equipment inference.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":22.8,"pac_rated_w":5000,"quality_status":"primary_source_extract","record_id":"ac147e4b-29c2-5ea3-96b0-c4c905c64fa7","source_date":"2025-05-22","source_release":"20250522 EN V2.1","sources":["goodwe_dnsg4_20250522_v21_20261102T2100"],"strings_per_mppt":1,"updated_at":"2026-11-02T21:05:17.232739+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":9.2,"width_m":0.358}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.168,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW7000A-MS {240V}","mppt_max_v":480.0,"mppt_min_v":210.0,"name":"GoodWe Technologies Co Ltd: GW7000A-MS {240V}","pac_rated_w":7057.0,"pdc_rated_w":7267.2,"quality_status":"reference_library","record_id":"ac1af143-0db2-5f9f-ab06-cd6333c8912a","sandia_c0_per_w":-1.92279e-06,"sandia_c1_per_v":-4.89749e-05,"sandia_c2_per_v":0.000120641,"sandia_c3_per_v":-0.000138792,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.48,"startup_power_w":25.4624,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.7835,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Qcells North America","market_scope":"CEC/SAM reference library; market availability unverified","model":"QTRON BLK M-G2H1+/AC 425 {240V}","mppt_max_v":40.0,"mppt_min_v":31.0,"name":"Qcells North America: QTRON BLK M-G2H1+/AC 425 {240V}","pac_rated_w":349.0,"pdc_rated_w":361.249,"quality_status":"reference_library","record_id":"ac290176-c948-5608-8545-69706753a85a","sandia_c0_per_w":-7.48216e-05,"sandia_c1_per_v":-0.000228355,"sandia_c2_per_v":-0.00809111,"sandia_c3_per_v":-0.0363271,"source_date":"2025-12-22","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.27,"startup_power_w":2.43341,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":40.0,"vdc_rated_v":33.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.43076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-E-ACM-US-NM {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-E-ACM-US-NM {208V}","pac_rated_w":290.0,"pdc_rated_w":300.946,"quality_status":"reference_library","record_id":"ac2b7c5f-f984-58dc-83e4-82ca166d3369","sandia_c0_per_w":-7.23709e-05,"sandia_c1_per_v":2.79794e-05,"sandia_c2_per_v":-0.00302213,"sandia_c3_per_v":-0.0168827,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.045,"startup_power_w":1.68215,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":80.1444,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"OutBack Power","market_scope":"CEC/SAM reference library; market availability unverified","model":"GS4048A {240V}","mppt_max_v":56.0,"mppt_min_v":44.0,"name":"OutBack Power: GS4048A {240V}","pac_rated_w":3600.0,"pdc_rated_w":3846.93,"quality_status":"reference_library","record_id":"ac392cb6-501b-5a2e-941f-d31c6c0b54d8","sandia_c0_per_w":-9.45827e-06,"sandia_c1_per_v":0.0018166,"sandia_c2_per_v":0.000159818,"sandia_c3_per_v":-0.0295234,"source_date":"2020-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.1,"startup_power_w":63.1602,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":56.0,"vdc_rated_v":48.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.876,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E8 Plus-TL-US {240V}","mppt_max_v":480.0,"mppt_min_v":280.0,"name":"Delta Electronics: E8 Plus-TL-US {240V}","pac_rated_w":7715.97,"pdc_rated_w":7932.88,"quality_status":"reference_library","record_id":"ac446287-0700-5b98-a03e-661b6670fec4","sandia_c0_per_w":-1.67409e-06,"sandia_c1_per_v":-4.03927e-05,"sandia_c2_per_v":0.00338126,"sandia_c3_per_v":0.00130469,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.72,"startup_power_w":31.5063,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":138.301,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Siemens Industry Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"blueplanet125 TL3 GEN2 M1 WM OD USP0 {600V}","mppt_max_v":1300.0,"mppt_min_v":875.0,"name":"Siemens Industry Inc: blueplanet125 TL3 GEN2 M1 WM OD USP0 {600V}","pac_rated_w":136470.0,"pdc_rated_w":138301.0,"quality_status":"reference_library","record_id":"ac57222d-a3df-500d-955f-1a09cb5d31ba","sandia_c0_per_w":-5.22214e-08,"sandia_c1_per_v":1.01051e-05,"sandia_c2_per_v":0.00255317,"sandia_c3_per_v":0.00054023,"source_date":"2025-10-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.27,"startup_power_w":108.596,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1300.0,"vdc_rated_v":1000.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":12.3064,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 82-1 208-240 {208V}","mppt_max_v":800.0,"mppt_min_v":100.0,"name":"Fronius International GmbH: Fronius Primo 82-1 208-240 {208V}","pac_rated_w":7900.0,"pdc_rated_w":8122.26,"quality_status":"reference_library","record_id":"ac6142d6-c7d5-5537-8af2-3aa52a888218","sandia_c0_per_w":-1.8366e-06,"sandia_c1_per_v":-2.43036e-05,"sandia_c2_per_v":-0.00021285,"sandia_c3_per_v":-0.000189682,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.41,"startup_power_w":36.5065,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.9389,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhejiang Hyxi Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HYX-M800-S-NA {240V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Zhejiang Hyxi Technology Co Ltd: HYX-M800-S-NA {240V}","pac_rated_w":723.0,"pdc_rated_w":753.434,"quality_status":"reference_library","record_id":"ac717349-b5b8-5d4b-8e26-a27d72346f5a","sandia_c0_per_w":-1.50312e-05,"sandia_c1_per_v":0.00017655,"sandia_c2_per_v":-0.00665003,"sandia_c3_per_v":0.00460258,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.4,"startup_power_w":1.3483,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":5.38281,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7X-96-M-US {240V}","mppt_max_v":64.0,"mppt_min_v":53.0,"name":"Enphase Energy Inc: IQ7X-96-M-US {240V}","pac_rated_w":315.0,"pdc_rated_w":322.968,"quality_status":"reference_library","record_id":"ac801c74-e1a9-59a6-ad8b-f20871863c56","sandia_c0_per_w":-2.77377e-05,"sandia_c1_per_v":-2.45904e-05,"sandia_c2_per_v":0.00348523,"sandia_c3_per_v":-0.0377815,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.021,"startup_power_w":1.30138,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":64.0,"vdc_rated_v":60.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":154.289,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Star Charge Americas Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"SI135TULT00 {480V}","mppt_max_v":1050.0,"mppt_min_v":810.0,"name":"Star Charge Americas Corp: SI135TULT00 {480V}","pac_rated_w":133148.0,"pdc_rated_w":135774.0,"quality_status":"reference_library","record_id":"ac8b58be-9988-5efe-bb52-286d66193cc7","sandia_c0_per_w":-1.05972e-07,"sandia_c1_per_v":5.03472e-06,"sandia_c2_per_v":-0.00685623,"sandia_c3_per_v":-0.00365977,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.78,"startup_power_w":125.103,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1050.0,"vdc_rated_v":880.0}
{"certifications":["IEC 62109-1/-2","VDE-AR-N 4105:2018","VDE-AR-N 4110:2023-09","R25","EN 50549-1/-2","CEI 0-16","CEI 0-21","UNE 217002:2020","IEC 62116","IEC 61727","AS/NZS 4777.2:2020+A1","IEC 63027:2023","NRS 097-2-1","G99"],"communication_protocols":["Modbus TCP","Modbus RTU SunSpec","Fronius Solar.web","JSON"],"connector_type":"DC: Stäubli Multi Contact MC4 direct connection","cooling_method":"Active Cooling Technology","created_at":"2026-11-01T21:58:48.072496+00:00","datasheet_url":"https://www.fronius.com/~/downloads/Solar%20Energy/Datasheets/SE_DS_Fronius_Verto_EN.pdf","dc_switch":true,"depth_m":0.278,"efficiency_euro_pct":98.19,"efficiency_max_pct":98.53,"entity_type":"inverters","extensions_json":"{\"fronius\":{\"ac_cable_cross_section_mm2\":[4,35],\"ac_gland_options\":[\"M50; diameter 10–35 mm\",\"1.5 inch conduit\"],\"ac_gland_standard\":\"M32; cable diameter 12–24.5 mm\",\"altitude_m\":{\"restricted_voltage\":4000,\"unrestricted_voltage\":3000},\"conductor_materials\":[\"aluminium\",\"copper\"],\"country_of_manufacture\":\"Austria\",\"dc_connections_per_mppt\":[2,1,1],\"dc_input_min_v\":150,\"dc_usable_current_per_mppt_a\":28,\"excluded_ambiguous_field\":\"Max. usable DC output 13000 Wpeak has unclear per-MPPT/whole-inverter scope; held rather than mapped to pdc_rated_w\",\"feed_in_startup_voltage_v\":150,\"frequency_range_hz\":[45,65],\"grid_frequency_hz\":[50,60],\"installation\":\"Indoor/outdoor; mounting tilt 10–90 degrees\",\"interfaces\":{\"RS485_ports\":2,\"WLAN\":\"802.11b/g\",\"datalogger_webserver\":true,\"digital_inputs\":6,\"digital_inputs_outputs\":6,\"ethernet_max_cable_m\":100,\"ethernet_mbit_s\":[10,100],\"ethernet_ports\":2,\"wired_shutdown\":true},\"maximum_pv_generator_per_mppt_wp\":19500,\"maximum_pv_generator_wp\":22500,\"mpp_adaptation_efficiency_pct\":{\"operator\":\">\",\"value\":99.9},\"mppt_voltage_range_at_rated_power_v\":[210,870],\"night_consumption_w\":{\"operator\":\"<\",\"value\":16},\"noise_db_a\":{\"operator\":\"<\",\"value\":56.5},\"nominal_output_current_a_by_line_voltage\":{\"380\":22.7,\"400\":21.7,\"440\":19.7,\"480\":18.2},\"oem_table_locator\":\"PDF pages 4-5; exact Verto 15.0 column\",\"overvoltage_category\":{\"AC\":3,\"DC\":2},\"power_factor_range\":\"0–1 inductive/capacitive\",\"protection\":{\"RCMU\":true,\"arc_fault_interruption\":true,\"dc_insulation_measurement\":true,\"reverse_polarity\":true},\"rated_apparent_power_va\":15000,\"relative_humidity_pct\":[0,100],\"safety_class\":1,\"short_circuit_current_a\":{\"basis\":\"OEM Isc pv = Isc max >= Isc(STC) x 1.25; not aggregate operating-current inference\",\"inverter\":100,\"per_mppt\":50,\"per_string\":50},\"standards_basis\":\"OEM compliance claims; not independently verified certificates\",\"string_current_condition\":\"A single string may use full MPPT current; total per MPPT limited to 28 A\",\"thd_pct\":{\"operator\":\"<\",\"value\":3}}}","field_sources_json":"{\"*\":\"fronius_verto_v06_20261101T2153\"}","height_m":0.73,"ip_rating":"IP66","last_verified_at":"2026-11-01T21:58:48.072496+00:00","manufacturer":"Fronius International GmbH","model":"Verto 15.0","mppt_count":3,"mppt_max_v":870.0,"mppt_min_v":150.0,"name":"Fronius Verto 15.0","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"pac_rated_w":15000,"quality_status":"primary_source_extract","record_id":"ac9095dd-a47c-5218-9c82-5c97a2fec88c","source_release":"EN_V06 Jul 2026","sources":["fronius_verto_v06_20261101T2153"],"string_current_max_a":28.0,"surge_protection":"DC Type 1+2 (IEC 61643-31); AC Type 2 (IEC 61643-11)","updated_at":"2026-11-01T21:58:48.072496+00:00","vdc_max_v":1000.0,"vdc_rated_v":600.0,"weight_kg":35.2,"width_m":0.54}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":19.6622,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolarEdge Technologies Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"NX7600T-US {240V}","mppt_max_v":450.0,"mppt_min_v":370.0,"name":"SolarEdge Technologies Ltd: NX7600T-US {240V}","pac_rated_w":7680.0,"pdc_rated_w":7766.57,"quality_status":"reference_library","record_id":"aca6026c-091b-5571-a6a0-543229360086","sandia_c0_per_w":-6.91667e-07,"sandia_c1_per_v":1.05538e-05,"sandia_c2_per_v":0.00416157,"sandia_c3_per_v":-0.000222174,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.9,"startup_power_w":16.0399,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":395.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":36.8069,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Symo Advanced 120-3 208-240 {208V}","mppt_max_v":480.0,"mppt_min_v":300.0,"name":"Fronius International GmbH: Fronius Symo Advanced 120-3 208-240 {208V}","pac_rated_w":12341.0,"pdc_rated_w":12882.4,"quality_status":"reference_library","record_id":"acae6884-7020-52e5-82ee-06d9d9eb4952","sandia_c0_per_w":-1.34731e-06,"sandia_c1_per_v":-2.45296e-05,"sandia_c2_per_v":0.00283681,"sandia_c3_per_v":-0.00123787,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.61,"startup_power_w":26.0129,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":350.0}
{"cooling_method":"forced airflow","created_at":"2026-11-02T08:22:29.523466+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.261,"efficiency_euro_pct":97.7,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3N~+PE\",\"altitude_derating_above_m\":2000,\"backup\":{\"maximum_apparent_power_va\":22000,\"maximum_current_by_voltage_a\":{\"380V\":33.3,\"400V\":31.9,\"415V\":30.6},\"peak_apparent_power_va\":26000,\"peak_duration_s\":60,\"rated_active_power_w\":20000,\"rated_apparent_power_va\":20000,\"rated_current_by_voltage_a\":{\"380V\":30.3,\"400V\":29,\"415V\":27.8},\"switching_time_default_ms\":10,\"thdv_pct\":{\"condition\":\"linear load\",\"operator\":\"<\",\"value\":3}},\"battery\":{\"bms_communication\":[\"CAN\",\"RS485\"],\"compatible_battery_list_required\":true,\"input_channels\":2,\"maximum_battery_ac_efficiency_pct\":97.8,\"maximum_charging_current_a\":[25,25],\"maximum_charging_power_w\":20000,\"maximum_discharging_current_a\":[25,25],\"maximum_discharging_power_w\":20000,\"type_options\":[\"Lithium-ion\",\"Lead-acid\"],\"voltage_range_v\":[180,800]},\"communication_media\":[\"CAN\",\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM table assertions; certificates not independently verified\",\"dc_input_strings_per_mppt\":[2,2],\"display_interfaces\":[\"LCD\",\"APP\"],\"evidence_locator\":\"Physical PDF page33, printed27; exact SOFAR HYD 20KTL-3PH model column and shared rows\",\"grid_apparent_power_review\":\"Row labelled Max. Apparent Power prints kW; no VA normalization. Footnote7 Belgian safety-code maximum10kVA lacks model-specific qualification.\",\"installation_method\":\"wall mounted\",\"maximum_grid_current_by_voltage_a\":{\"380V\":33.3,\"400V\":31.9,\"415V\":30.6},\"mppt_efficiency_max_pct\":99.9,\"nominal_ac_voltages_v\":[380,400,415],\"operating_altitude_max_m\":4000,\"optional_communication_media\":[\"4G\",\"LAN\"],\"power_factor_range\":\"0.8 lagging to0.8 leading\",\"protections\":{\"anti_islanding\":true,\"battery_reverse_connection\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"insulation_impedance_detection\":true,\"output_overcurrent\":true,\"output_overvoltage\":true,\"output_short_circuit\":true,\"residual_current_detection\":true},\"pv_current_hardware_revision\":{\"footnote_prior_input_current_a\":[25,25],\"footnote_prior_isc_a\":[30,30],\"label_required\":true,\"table_max_input_current_a\":[32,32],\"table_max_isc_a\":[45,45]},\"rated_grid_current_by_voltage_a\":{\"380V\":30.3,\"400V\":29,\"415V\":27.8},\"rated_output_frequency_hz\":[50,60],\"recommended_maximum_pv_power_wp\":30000,\"relative_humidity_pct\":[5,95],\"standby_self_consumption_w\":{\"condition\":\"rated input voltage\",\"operator\":\"<\",\"value\":25},\"start_up_voltage_v\":200,\"temperature_derating_above_c\":45,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_utility_hybrid_v74_20261102T0816\"}","height_m":0.515,"hybrid":true,"insulation_method":"non-isolation (OEM label)","ip_rating":"IP65","last_verified_at":"2026-11-02T08:22:29.523466+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR HYD 20KTL-3PH","mppt_count":2,"mppt_max_v":960.0,"mppt_min_v":180.0,"name":"SOFAR HYD 20KTL-3PH","notes":"PV hybrid inverter, not a storage-only PCS. Grid and backup ratings kept separate. PV current hardware labels vary per footnotes1/2; grid apparent-power row has kW unit and Belgian-code limitation, held from normalized VA.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"pac_rated_w":20000.0,"quality_status":"oem_datasheet","record_id":"acdc7660-5879-5b59-bc86-977b861978e7","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_utility_hybrid_v74_20261102T0816"],"strings_per_mppt":2,"surge_protection":"Type II on PV and AC sides","technology":"hybrid_pv_storage","updated_at":"2026-11-02T08:22:29.523466+00:00","vdc_max_v":1000.0,"vdc_rated_v":600.0,"weight_kg":39.5,"width_m":0.587}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":34.6847,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SRNE Solar CoLtd","market_scope":"CEC/SAM reference library; market availability unverified","model":"HESP48120U200-H {240V}","mppt_max_v":450.0,"mppt_min_v":275.0,"name":"SRNE Solar CoLtd: HESP48120U200-H {240V}","pac_rated_w":11996.0,"pdc_rated_w":12573.2,"quality_status":"reference_library","record_id":"ace85328-920b-5b23-ac9b-9e2b287b2b85","sandia_c0_per_w":-3.42885e-06,"sandia_c1_per_v":-4.67868e-06,"sandia_c2_per_v":-0.000279953,"sandia_c3_per_v":-6.97201e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":74.3,"startup_power_w":77.1374,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":450.0,"vdc_rated_v":362.5}
