{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":20.3723,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"MIN 7600TL-XH-US {240V}","mppt_max_v":480.0,"mppt_min_v":212.0,"name":"Shenzhen Growatt New Energy Co Ltd: MIN 7600TL-XH-US {240V}","pac_rated_w":7524.0,"pdc_rated_w":7741.49,"quality_status":"reference_library","record_id":"b2063917-de40-57c2-b0d5-66aae9895c92","sandia_c0_per_w":-2.91717e-06,"sandia_c1_per_v":-3.67176e-05,"sandia_c2_per_v":-0.000401827,"sandia_c3_per_v":-0.000518179,"source_date":"2023-07-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.593,"startup_power_w":35.2212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.8242,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW6000-ES-US20 {240V}","mppt_max_v":500.0,"mppt_min_v":285.0,"name":"GoodWe Technologies Co Ltd: GW6000-ES-US20 {240V}","pac_rated_w":5997.3,"pdc_rated_w":6171.43,"quality_status":"reference_library","record_id":"b206a654-fd0f-57ec-84cd-8f695d01817a","sandia_c0_per_w":-1.36512e-06,"sandia_c1_per_v":-2.20269e-05,"sandia_c2_per_v":0.000618264,"sandia_c3_per_v":0.00011739,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.62,"startup_power_w":22.7117,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":390.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":315.266,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-200100 {350V}","mppt_max_v":1200.0,"mppt_min_v":575.0,"name":"EPC Power Corp: 50-200100 {350V}","pac_rated_w":273231.0,"pdc_rated_w":279799.0,"quality_status":"reference_library","record_id":"b20d83de-9e9b-5d19-b97b-3463314a8bb3","sandia_c0_per_w":-6.91946e-08,"sandia_c1_per_v":1.78316e-05,"sandia_c2_per_v":0.00226243,"sandia_c3_per_v":0.000429641,"sources":["sam_cec_inverters_20261031"],"standby_power_w":81.9693,"startup_power_w":1100.88,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":350.0,"vdc_max_v":1200.0,"vdc_rated_v":887.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":414.969,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-200100 {690V}","mppt_max_v":1500.0,"mppt_min_v":1127.0,"name":"EPC Power Corp: 50-200100 {690V}","pac_rated_w":537035.0,"pdc_rated_w":545062.0,"quality_status":"reference_library","record_id":"b2228e59-3fe2-5849-a625-e740ac9aa8ca","sandia_c0_per_w":-2.03453e-08,"sandia_c1_per_v":1.10543e-05,"sandia_c2_per_v":0.00221083,"sandia_c3_per_v":0.000361831,"sources":["sam_cec_inverters_20261031"],"standby_power_w":161.11,"startup_power_w":1360.22,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1313.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":53.449,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"S6-GC30K-LV-US {208V}","mppt_max_v":680.0,"mppt_min_v":340.0,"name":"Ginlong Technologies Co Ltd: S6-GC30K-LV-US {208V}","pac_rated_w":29878.0,"pdc_rated_w":31000.4,"quality_status":"reference_library","record_id":"b273a217-7ebd-51c3-8aab-28837f09d9a3","sandia_c0_per_w":-7.9747e-07,"sandia_c1_per_v":3.01359e-06,"sandia_c2_per_v":0.000167207,"sandia_c3_per_v":-0.000164951,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.394,"startup_power_w":84.9098,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":680.0,"vdc_rated_v":580.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":143.232,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"KACO new energy GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"KACO blueplanet 137 TL3 M1 WM OD IIPX {600V}","mppt_max_v":1300.0,"mppt_min_v":875.0,"name":"KACO new energy GmbH: KACO blueplanet 137 TL3 M1 WM OD IIPX {600V}","pac_rated_w":138663.0,"pdc_rated_w":140510.0,"quality_status":"reference_library","record_id":"b274b639-a01b-5f91-9455-2c519632db9f","sandia_c0_per_w":-5.12338e-08,"sandia_c1_per_v":9.69607e-06,"sandia_c2_per_v":0.00252363,"sandia_c3_per_v":0.000435938,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.57,"startup_power_w":107.102,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1300.0,"vdc_rated_v":981.0}
{"created_at":"2026-11-03T09:03:55.922765+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2023/12/05/datasheet_sun-18-25k-g05_231205_en.pdf","depth_m":0.22,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\",\"Wi-Fi\",\"LAN\"],\"cooling\":\"Intelligent air cooling\",\"derating_above_c\":45,\"european_efficiency_pct\":98,\"grid_apparent_max_va\":24200,\"grid_current_max_a_at_380_400_v\":[36.7,35.1],\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_dba\":50,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"pv_input_current_per_mppt_a\":[26,26],\"pv_input_max_w\":28600,\"pv_short_circuit_per_mppt_a\":[39,39],\"start_voltage_v\":250,\"strings_per_mppt\":[2,2],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g05_20261103T0900\"}","height_m":0.527,"ip_rating":"IP65","last_verified_at":"2026-11-03T09:03:55.922765+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-22K-G05","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-22K-G05","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":22000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"b27e22e2-83e8-5823-a82c-fa898449ad74","sources":["deye_g05_20261103T0900"],"updated_at":"2026-11-03T09:03:55.922765+00:00","vdc_max_v":1100,"vdc_rated_v":600,"width_m":0.362}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":110.932,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-80K-T480GL03-U {480V}","mppt_max_v":850.0,"mppt_min_v":550.0,"name":"CSI Solar Co Ltd: CSI-80K-T480GL03-U {480V}","pac_rated_w":79446.0,"pdc_rated_w":80980.1,"quality_status":"reference_library","record_id":"b2884b5b-4611-53e1-9dcf-1cd695bd8ea7","sandia_c0_per_w":-1.06763e-07,"sandia_c1_per_v":-1.91641e-05,"sandia_c2_per_v":-0.00190658,"sandia_c3_per_v":-0.000627037,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.0,"startup_power_w":85.2043,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.30668,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7PLUS-72-E-ACM-US {240V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ7PLUS-72-E-ACM-US {240V}","pac_rated_w":290.0,"pdc_rated_w":299.04,"quality_status":"reference_library","record_id":"b28e9805-af1f-5209-a4f0-6ddc73f19943","sandia_c0_per_w":-6.54326e-05,"sandia_c1_per_v":-0.000269406,"sandia_c2_per_v":0.0188955,"sandia_c3_per_v":-0.0278326,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.89885,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.9294,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7A-72-5-US {240V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7A-72-5-US {240V}","pac_rated_w":349.0,"pdc_rated_w":361.641,"quality_status":"reference_library","record_id":"b2a67a40-0a3b-54a4-abd4-611c3439a12d","sandia_c0_per_w":-5.76212e-05,"sandia_c1_per_v":4.52234e-06,"sandia_c2_per_v":0.00855034,"sandia_c3_per_v":-0.00969625,"source_date":"2022-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.019,"startup_power_w":1.80212,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"connector_type":"MC4 (DC)","cooling_method":"Intelligent fan-cooling","created_at":"2026-11-04T02:02:45.257845+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/S6-GC3P%2840-60%29K-ND-Global-Flyer-V3%2C9.pdf","dc_switch":true,"depth_m":0.288,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"max_apparent_va\": 60000, \"max_active_w\": 60000, \"grid_voltage_ll_v\": [480], \"grid_connection\": \"3/PE\", \"max_output_current_a_by_grid_voltage\": [72.2], \"grid_frequency_hz\": [50, 60], \"input_current_per_mppt_a\": [42, 42, 42, 42, 42], \"short_circuit_per_mppt_a\": [52.5, 52.5, 52.5, 52.5, 52.5], \"max_total_strings\": 10, \"startup_voltage_v\": 180, \"altitude_m\": 4000, \"humidity_pct\": [0, 100], \"night_consumption_w\": {\"bound\": \"<\", \"value\": 1}, \"typical_noise_dba\": {\"bound\": \"<=\", \"value\": 55}, \"communications\": [\"RS485 x2\"], \"optional\": [\"Wi-Fi\", \"4G\", \"DRM\", \"AFCI 2.0\", \"PID recovery\"], \"surge_protection\": {\"dc\": \"Type II\", \"ac\": \"Type II\"}}","field_sources_json":"{\"*\": \"solis_gc3p_40_60_nd_v39_20261104\"}","height_m":0.612,"ip_rating":"IP66","last_verified_at":"2026-11-04T02:02:45.257845+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S6-GC3P60K05-HV-ND","mppt_count":5,"mppt_max_v":1000,"mppt_min_v":180,"name":"Ginlong Technologies Co Ltd S6-GC3P60K05-HV-ND","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":60000,"quality_status":"primary_source_extract","record_id":"b2a68f7b-6958-5f18-ab2b-3c8df87e4543","sources":["solis_gc3p_40_60_nd_v39_20261104"],"string_monitoring":true,"updated_at":"2026-11-04T02:02:45.257845+00:00","vdc_max_v":1100,"vdc_rated_v":720,"weight_kg":37.4,"width_m":0.508}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":17.2022,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fengfan Co Ltd Power Supply Branch","market_scope":"CEC/SAM reference library; market availability unverified","model":"SPT-OMOBFP1-A-6KW {120V}","mppt_max_v":500.0,"mppt_min_v":250.0,"name":"Fengfan Co Ltd Power Supply Branch: SPT-OMOBFP1-A-6KW {120V}","pac_rated_w":6017.66,"pdc_rated_w":6364.83,"quality_status":"reference_library","record_id":"b2ab3ffd-c239-5816-b1ac-c30a379be285","sandia_c0_per_w":-3.02432e-06,"sandia_c1_per_v":5.95113e-06,"sandia_c2_per_v":0.00115198,"sandia_c3_per_v":-0.000174417,"sources":["sam_cec_inverters_20261031"],"standby_power_w":43.0,"startup_power_w":109.648,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":120.0,"vdc_max_v":500.0,"vdc_rated_v":370.0}
{"cooling_method":"smart fan cooling","created_at":"2026-11-02T09:03:02.055841+00:00","datasheet_url":"https://en.goodwe.com/Skippower/downloadFileF?id=2657&mid=60","depth_m":0.225,"efficiency_euro_pct":98,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_connector\":{\"max_cross_section_mm2\":70,\"type\":\"OT/DT terminal\"},\"afci\":\"integrated\",\"brazil_communication\":\"RS485, WiFi+Bluetooth; WiFi+LAN+Bluetooth optional (footnote9)\",\"communication_protocols\":[\"Modbus-RTU (SunSpec compliant)\",\"Modbus-TCP\"],\"communications\":[\"RS485\",\"WiFi+LAN+Bluetooth\"],\"dc_connector\":\"MC4 (4–6mm²)\",\"dc_spd_optional\":\"Type I+II\",\"display\":[\"LED\",\"APP\",\"LCD(optional)\"],\"emergency_power_off\":\"not offered (-)\",\"evidence_locator\":\"PDF page2 exact model column and technical rows/footnotes1–9; cover footnotes1–3\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"integrated_protections\":[\"PV string current monitoring\",\"PV insulation resistance\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\",\"DC switch\"],\"maximum_active_power_w\":37500,\"maximum_apparent_power_va\":37500,\"maximum_mppt_current_a\":42,\"maximum_short_circuit_current_per_mppt_a\":52.5,\"mounting\":\"wall mounted\",\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_voltage_as_printed\":\"127/220V 3L/N/PE or3L/PE\",\"nominal_frequency_hz\":[50,60],\"nominal_power_mppt_range\":\"Refer to exact manual (footnote3); not same as operating range\",\"operating_altitude_max_m\":4000,\"optional_functions\":[\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"I-V curve scan\"],\"output_voltage_range_v\":[161,279],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"rated_apparent_power_va\":37500.0,\"recommended_oversizing_pct\":200,\"relative_humidity_pct\":[0,100],\"remote_shutdown\":\"integrated\",\"startup_voltage_v\":180,\"thd_max_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"goodwe_multi_model_20261102T0859\"}","height_m":0.545,"hybrid":false,"insulation_method":"non-isolated","ip_rating":"IP66","last_verified_at":"2026-11-02T09:03:02.055841+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW37.5K-SMT-L-G20","mppt_count":4,"mppt_max_v":900.0,"mppt_min_v":160.0,"name":"GW37.5K-SMT-L-G20","notes":"Exact EN-V2.1 table; country limits, standby voltage bands, optional functions and protocols preserved per model. US-SMT models are distinct; no regional equivalence inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":98.4,"pac_rated_w":37500.0,"quality_status":"oem_datasheet","record_id":"b2af9e6a-196a-5a3e-9427-e20e49686b87","source_date":"2026-05-12","source_release":"20260512-EN-V2.1","sources":["goodwe_multi_model_20261102T0859"],"string_monitoring":true,"strings_per_mppt":2,"surge_protection":"Type II on DC and AC","technology":"grid_tied_pv","updated_at":"2026-11-02T09:03:02.055841+00:00","vdc_max_v":900.0,"vdc_rated_v":370.0,"weight_kg":42.0,"width_m":0.685}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":130.573,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"KACO new energy GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"KACO blueplanet 110 TL3 M1 WM OD IIKX {480V}","mppt_max_v":1300.0,"mppt_min_v":705.0,"name":"KACO new energy GmbH: KACO blueplanet 110 TL3 M1 WM OD IIKX {480V}","pac_rated_w":109765.0,"pdc_rated_w":111509.0,"quality_status":"reference_library","record_id":"b2b9b558-0f1d-51de-b4e1-4134d81f8249","sandia_c0_per_w":-8.15479e-08,"sandia_c1_per_v":9.78636e-06,"sandia_c2_per_v":0.00251055,"sandia_c3_per_v":0.000239877,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.0,"startup_power_w":88.7015,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1300.0,"vdc_rated_v":854.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.72913,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7-60-M-US {208V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ7-60-M-US {208V}","pac_rated_w":240.0,"pdc_rated_w":247.332,"quality_status":"reference_library","record_id":"b2df3dfb-09c3-50d0-bdd5-02bcdd2db9d7","sandia_c0_per_w":-8.95657e-05,"sandia_c1_per_v":-6.03503e-05,"sandia_c2_per_v":0.032105,"sandia_c3_per_v":-0.00525309,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.8,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":46.9813,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 33000TL3-US {480V}","mppt_max_v":800.0,"mppt_min_v":480.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 33000TL3-US {480V}","pac_rated_w":32270.0,"pdc_rated_w":32886.9,"quality_status":"reference_library","record_id":"b2e06a96-0430-5e5e-a885-5dc69ad38030","sandia_c0_per_w":-3.59919e-07,"sandia_c1_per_v":-2.38032e-05,"sandia_c2_per_v":0.000191208,"sandia_c3_per_v":-0.00113231,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.092,"startup_power_w":66.0415,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":700.0}
