{"connector_type":"MC4 (DC)","cooling_method":"Natural cooling","created_at":"2026-11-03T00:11:45.383830+00:00","datasheet_url":"https://www.solisinverters.com/uploads/file/Solis_Inverter_S6-GR3P(3-10)K02-NV-ND_Datasheet_GLOBAL_V2,7_202507.pdf","dc_switch":true,"depth_m":0.179,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"Quick connection plug\",\"communication_cover_claim\":\"Dual independent RS485 ports; no protocol implied\",\"communication_interfaces\":{\"optional\":[\"Wi-Fi\",\"GPRS\"],\"standard\":[\"RS485\"]},\"control_claims\":[\"I/V curve scanning\",\"multi peak scan\"],\"corrosion_class_claim\":\"C5 in cover; OEM claim only, test conditions not supplied\",\"current_condition\":\"Two values retained in nominal-grid option order; no scalar selected\",\"dc_ac_ratio_scope_review\":{\"cover\":\">200% DC/AC ratio\",\"decision\":\"Different maximum/recommended scopes unresolved; no canonical maximum ratio or inferred DC rating selected\",\"table_recommended_pv_to_nominal_active_ratio\":1.5},\"dimensions_axis_mapping\":\"Explicit W×H×D; canonical width_m,height_m,depth_m\",\"display\":\"LED digital display & Bluetooth+APP\",\"grid_connection\":\"3/N/PE\",\"grid_frequency_hz\":[50,60],\"grid_standard_claims\":[\"G99\",\"VDE-AR-N4105/VDEV0124\",\"EN50549-1\",\"VDE0126/UTEC15/VFR2019\",\"RD1699/RD244/UNE206006/UNE206007-1\",\"CEI0-21\",\"C10/11\",\"NRS097-2-1\",\"TOR\",\"EIFS2018.2\",\"IEC62116\",\"IEC61727\",\"IEC60068\",\"IEC61683\",\"EN50530\"],\"input_current_per_mppt_max_a\":[21,21],\"maximum_active_output_power_w\":10000,\"maximum_apparent_output_power_va\":10000,\"maximum_operating_altitude_m\":4000,\"merged_cell_mapping\":\"Efficiency and mass cells apply3/4/5/6K versus8/9/10K\",\"model_locator\":\"S6-GR3P10K02-NV-ND\",\"mppt_number_and_maximum_input_strings_as_reported\":\"2/2\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_grid_phase_neutral_line_line_v\":[[220,380],[230,400]],\"optional_afci\":\"Integrated AFCI2.0 optional; not unconditionally equipped\",\"optional_pid_recovery\":true,\"pdf_page\":2,\"power_factor_as_reported\":\">0.99 (0.8 leading–0.8 lagging)\",\"protection_claims\":[\"DC reverse polarity\",\"short circuit\",\"output overcurrent\",\"grid monitoring\",\"anti-islanding\",\"temperature\"],\"publication_status\":\"Preliminary watermark; GLOBALV2.7 202507 file month, no precise day\",\"rated_and_maximum_output_current_a_as_reported\":[15.2,14.4],\"recommended_maximum_pv_power_w\":15000.0,\"recommended_power_condition\":\"PV array recommendation, not rated active inverter DC power or a permitted maximum DC/AC-ratio inference\",\"relative_humidity_pct\":[0,100],\"safety_emc_claims\":[\"IEC/EN62109-1/-2\",\"IEC/EN61000-6-1/-2/-3/-4\"],\"short_circuit_current_per_mppt_max_a\":[26.5,26.5],\"source_id\":\"solis_k02_global_20261103T0000\",\"standards_scope\":\"Grid/safety/EMC compatibility claims, not independently verified certificates\",\"start_up_voltage_v\":160,\"surge_type\":\"Yes only; no SPD class inferred\",\"thdi_pct\":{\"bound\":\"<\",\"value\":3},\"typical_noise_db_a\":{\"bound\":\"<\",\"value\":30},\"warranty\":\"Not stated in selected sheet; no duration inferred\"}","field_sources_json":"{\"*\":\"solis_k02_global_20261103T0000\"}","height_m":0.41,"insulation_method":"Transformerless","ip_rating":"IP66","last_verified_at":"2026-11-03T00:11:45.383830+00:00","manufacturer":"Ginlong Technologies Co Ltd","model":"S6-GR3P10K02-NV-ND","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":160,"name":"Solis S6-GR3P10K02-NV-ND","notes":"Exact source-specific model and merged-cell scope reviewed. Active and apparent power remain distinct. Per-MPPT current and permitted total strings are not per-string current/installed counts. Voltage/current alternatives and bounds retained; warranty absent stays null; no unstated communication protocol or independently verified certificate.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":10000,"quality_status":"primary_source_extract","record_id":"b7083799-3871-5896-897b-1208335ded17","source_release":"GLOBAL V2.7 202507; month only","sources":["solis_k02_global_20261103T0000"],"surge_protection":"Yes; class/type not specified","updated_at":"2026-11-03T00:11:45.383830+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":15.4,"width_m":0.355}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.5878,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Anker Innovations Limited","market_scope":"CEC/SAM reference library; market availability unverified","model":"MI80L {240V}","mppt_max_v":43.0,"mppt_min_v":36.0,"name":"Anker Innovations Limited: MI80L {240V}","pac_rated_w":780.0,"pdc_rated_w":802.926,"quality_status":"reference_library","record_id":"b73a1846-75f5-5fee-96e7-a7fc2d824928","sandia_c0_per_w":-1.45056e-05,"sandia_c1_per_v":0.000485016,"sandia_c2_per_v":0.0780655,"sandia_c3_per_v":0.063142,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.0298,"startup_power_w":5.30723,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":43.0,"vdc_rated_v":39.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":386.866,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC250KU {480V}","mppt_max_v":850.0,"mppt_min_v":500.0,"name":"Sungrow Power Supply Co Ltd: SC250KU {480V}","pac_rated_w":250000.0,"pdc_rated_w":261135.0,"quality_status":"reference_library","record_id":"b73a8948-f2b6-55b8-8a6f-7ad5973bff52","sandia_c0_per_w":-8.56121e-08,"sandia_c1_per_v":6.8032e-06,"sandia_c2_per_v":0.00153289,"sandia_c3_per_v":-0.000500047,"source_date":"2021-09-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":93.64,"startup_power_w":1091.79,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":675.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.5687,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG370A1C-A5 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG370A1C-A5 {208V}","pac_rated_w":320.0,"pdc_rated_w":334.905,"quality_status":"reference_library","record_id":"b73fe6a9-2e88-5877-952d-7389e50c8df7","sandia_c0_per_w":-0.000113446,"sandia_c1_per_v":-0.000428156,"sandia_c2_per_v":-0.00708717,"sandia_c3_per_v":-0.0460783,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.85,"startup_power_w":3.29908,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":38.3221,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-1500T {240V}","mppt_max_v":48.0,"mppt_min_v":36.0,"name":"Hoymiles Power Electronics Inc: HM-1500T {240V}","pac_rated_w":1551.0,"pdc_rated_w":1609.53,"quality_status":"reference_library","record_id":"b7564e2b-534f-56c2-be2d-70c4c753a748","sandia_c0_per_w":-5.37041e-06,"sandia_c1_per_v":-0.000546251,"sandia_c2_per_v":-0.0768296,"sandia_c3_per_v":-0.231668,"source_date":"2021-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":3.91094,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":271.209,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"EPC Power Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"50-100122 {480V}","mppt_max_v":1250.0,"mppt_min_v":710.0,"name":"EPC Power Corp: 50-100122 {480V}","pac_rated_w":250190.0,"pdc_rated_w":257648.0,"quality_status":"reference_library","record_id":"b75732c5-dbf4-56d9-a399-de7f2a87c2f7","sandia_c0_per_w":-5.99633e-08,"sandia_c1_per_v":1.24556e-05,"sandia_c2_per_v":0.000823709,"sandia_c3_per_v":0.000454726,"source_date":"2021-05-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":20.0,"startup_power_w":1340.08,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1250.0,"vdc_rated_v":950.0}
{"created_at":"2026-11-03T07:03:21.338217+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/05/21/%E3%80%90b%E3%80%91datasheet_sun-30-36k-g04_30240303000029_20250520_en.pdf","depth_m":0.206,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"afci\":\"Optional\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\"],\"cooling\":\"Intelligent air cooling\",\"dc_switch\":true,\"derating_above_c\":45,\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"european_efficiency_pct\":98.1,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40],\"input_short_circuit_current_per_mppt_a\":[60,60],\"maximum_grid_apparent_va\":39600,\"maximum_pv_input_w\":46800,\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_db\":60,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_current_max_a_at_380_400_v\":[60,57.4],\"start_voltage_v\":250,\"strings_per_mppt\":[3,3],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g04_20261103T0700\"}","height_m":0.572,"ip_rating":"IP65","last_verified_at":"2026-11-03T07:03:21.338217+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-36K-G04","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-36K-G04","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":36000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"b7672d3a-3ebf-570b-8e96-b117d3e1d1cf","source_release":"Publisher file identifier 20250520 (EN)","sources":["deye_g04_20261103T0700"],"updated_at":"2026-11-03T07:03:21.338217+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":28.7,"width_m":0.33}
{"created_at":"2026-11-03T08:00:38.361931+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/05/21/%E3%80%90b%E3%80%91datasheet_sun-35-50k-g04p3-eu-am4-lv_20250520_en.pdf","depth_m":0.2365,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"cooling\":\"Intelligent air cooling\",\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"grid_output_current_max_a\":[118.2,112.8],\"grid_voltage_pairs_v\":[[127,220],[133,230]],\"input_operating_current_per_mppt_a\":[40,40,40,40],\"input_short_circuit_current_per_mppt_a\":[60,60,60,60],\"maximum_grid_apparent_va\":45000,\"maximum_pv_input_w\":67500,\"mppt_efficiency_lower_bound_pct\":99,\"start_voltage_v\":250,\"strings_per_mppt\":[4,4,4,4]}","field_sources_json":"{\"*\":\"deye_g04p3_lv_20261103T0800\"}","height_m":0.613,"ip_rating":"IP65","last_verified_at":"2026-11-03T08:00:38.361931+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-45K-G04P3-EU-AM4-LV","mppt_count":4,"mppt_max_v":700,"mppt_min_v":200,"name":"Deye SUN-45K-G04P3-EU-AM4-LV","pac_rated_w":45000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"b77ccfc4-1aa0-52d1-a64e-e627eddb6362","sources":["deye_g04p3_lv_20261103T0800"],"updated_at":"2026-11-03T08:00:38.361931+00:00","vdc_max_v":800,"vdc_rated_v":500,"weight_kg":53.7,"width_m":0.698}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":178.415,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"XGI 1500-175-480-DCG {480V}","mppt_max_v":1250.0,"mppt_min_v":860.0,"name":"Yaskawa Solectria Solar: XGI 1500-175-480-DCG {480V}","pac_rated_w":175000.0,"pdc_rated_w":178415.0,"quality_status":"reference_library","record_id":"b780a28f-a45d-5a5e-8ebd-401b25aa8dfc","sandia_c0_per_w":-3.59495e-08,"sandia_c1_per_v":-1.56918e-07,"sandia_c2_per_v":0.0100609,"sandia_c3_per_v":-0.000166557,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.25,"startup_power_w":48.2336,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1250.0,"vdc_rated_v":1000.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1440.7,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC1375UD-US {550V}","mppt_max_v":1500.0,"mppt_min_v":800.0,"name":"Sungrow Power Supply Co Ltd: SC1375UD-US {550V}","pac_rated_w":1378936.0,"pdc_rated_w":1404680.0,"quality_status":"reference_library","record_id":"b7827884-a6c7-5434-9f6d-176333ee36d9","sandia_c0_per_w":-8.7834e-09,"sandia_c1_per_v":3.16424e-06,"sandia_c2_per_v":0.000353216,"sandia_c3_per_v":-0.000285229,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":144.254,"startup_power_w":1548.24,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":550.0,"vdc_max_v":1500.0,"vdc_rated_v":975.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":3669.53,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Gamesa Electric","market_scope":"CEC/SAM reference library; market availability unverified","model":"PV4200 {660V}","mppt_max_v":1300.0,"mppt_min_v":915.0,"name":"Gamesa Electric: PV4200 {660V}","pac_rated_w":3767352.0,"pdc_rated_w":3853010.0,"quality_status":"reference_library","record_id":"b787edae-c308-5f4d-846c-599ad19f0a2d","sandia_c0_per_w":-5.30073e-09,"sandia_c1_per_v":1.33502e-05,"sandia_c2_per_v":0.00114196,"sandia_c3_per_v":0.000324065,"sources":["sam_cec_inverters_20261031"],"standby_power_w":267.0,"startup_power_w":10050.0,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":660.0,"vdc_max_v":1300.0,"vdc_rated_v":1050.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.01777,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ6PLUS-72-5-US {240V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ6PLUS-72-5-US {240V}","pac_rated_w":280.0,"pdc_rated_w":288.64,"quality_status":"reference_library","record_id":"b7a65552-7351-561c-9de2-d3e812a1dd38","sandia_c0_per_w":-4.21008e-05,"sandia_c1_per_v":-0.000199798,"sandia_c2_per_v":0.000662171,"sandia_c3_per_v":-0.0718989,"source_date":"2021-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.03,"startup_power_w":1.55554,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.70781,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"XACM-IQ7-LR6-60PB-300M {240V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: XACM-IQ7-LR6-60PB-300M {240V}","pac_rated_w":240.0,"pdc_rated_w":246.65,"quality_status":"reference_library","record_id":"b7aab750-eff9-5fe4-8408-96b1a8a685c6","sandia_c0_per_w":-6.81883e-05,"sandia_c1_per_v":-0.000387713,"sandia_c2_per_v":0.0319504,"sandia_c3_per_v":-0.0336968,"source_date":"2022-10-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.84053,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.43076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ7AS-66-ACM-US-RMA {208V}","mppt_max_v":43.0,"mppt_min_v":38.0,"name":"Enphase Energy Inc: IQ7AS-66-ACM-US-RMA {208V}","pac_rated_w":290.0,"pdc_rated_w":300.946,"quality_status":"reference_library","record_id":"b7b03b66-7263-5efe-81ab-8699281037a8","sandia_c0_per_w":-7.23709e-05,"sandia_c1_per_v":2.79794e-05,"sandia_c2_per_v":-0.00302213,"sandia_c3_per_v":-0.0168827,"source_date":"2023-06-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.045,"startup_power_w":1.68215,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":43.0,"vdc_rated_v":40.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.06349,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-350N {240V}","mppt_max_v":48.0,"mppt_min_v":33.0,"name":"Hoymiles Power Electronics Inc: HM-350N {240V}","pac_rated_w":349.496,"pdc_rated_w":362.54,"quality_status":"reference_library","record_id":"b7d992e6-b9fa-51f5-ad4f-0e7b0030770f","sandia_c0_per_w":-1.46101e-05,"sandia_c1_per_v":-0.000283309,"sandia_c2_per_v":-0.0323591,"sandia_c3_per_v":-0.154329,"source_date":"2023-04-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.105,"startup_power_w":0.675628,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.1459,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GW7000A-MS {208V}","mppt_max_v":480.0,"mppt_min_v":210.0,"name":"GoodWe Technologies Co Ltd: GW7000A-MS {208V}","pac_rated_w":7007.0,"pdc_rated_w":7258.37,"quality_status":"reference_library","record_id":"b7dc40f8-1d23-5eb9-a957-42b8c9758ca4","sandia_c0_per_w":-2.22545e-06,"sandia_c1_per_v":-4.43652e-05,"sandia_c2_per_v":-0.000294639,"sandia_c3_per_v":-0.000335061,"source_date":"2023-02-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.34,"startup_power_w":22.8488,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":42.4752,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"STP30000TL-US-10 {480V}","mppt_max_v":800.0,"mppt_min_v":500.0,"name":"SMA America: STP30000TL-US-10 {480V}","pac_rated_w":30000.0,"pdc_rated_w":30582.1,"quality_status":"reference_library","record_id":"b7f12ed2-4ae8-5d74-85d2-a81944b01018","sandia_c0_per_w":-3.55646e-07,"sandia_c1_per_v":-1.92894e-05,"sandia_c2_per_v":-0.000329177,"sandia_c3_per_v":-0.000275711,"source_date":"2019-02-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.22,"startup_power_w":63.0627,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":720.0}
{"communication_protocols":["Modbus RTU (SunSpec compliant)"],"cooling_method":"Natural convection","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_MS-G4_Datasheet-EN.pdf","dc_switch":true,"efficiency_euro_pct":97,"efficiency_max_pct":97.8,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"Plug and play, max16mm²\",\"communication_interfaces_as_reported\":[\"RS485\",\"WiFi\",\"LAN\",\"Bluetooth\",\"4G\"],\"dc_connector\":\"MC4 (4–6mm²)\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_connection\":\"L/N/PE\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[45,55],[55,65]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":20,\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"maximum_ac_active_power_w\":7500,\"maximum_apparent_power_va\":7500,\"model_column\":\"GW7.5K-MS-G41\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"noise_emission_db\":{\"bound\":\"<\",\"value\":30},\"nominal_apparent_power_va\":7500,\"nominal_output_voltage_options_v\":[220,230],\"operating_altitude_max_m\":4000,\"optional_features\":[\"AFCI\",\"emergency power off\",\"remote shutdown\",\"power supply at night\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[160,270],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"rapid_shutdown_conflict\":{\"hero_pdf1\":\"Built-in rapid shutdown transmitter\",\"result\":\"Unresolved; no canonical feature selection\",\"table_pdf2\":\"Rapid Shutdown Optional\"},\"short_circuit_current_per_mppt_max_a\":26,\"source_id\":\"goodwe_ms_20261102T2228\",\"standby_input_voltage_window_v\":[560,600],\"standby_note\":\"Returns to normal operation in MPPT40–560V; endpoints as OEM wording\",\"start_voltage_v\":50,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"user_interface\":\"LED; LCD optional; WLAN+APP\",\"voltage_range_condition\":\"According to local standard\"}","field_sources_json":"{\"*\":\"goodwe_ms_20261102T2228\"}","height_m":0.365,"ip_rating":"IP66","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.187,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW7.5K-MS-G41","mppt_count":2,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW7.5K-MS-G41","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":34.1,"pac_rated_w":7500,"quality_status":"primary_source_extract","record_id":"b7f2e03b-c918-5f41-b300-6fd432e7d2c5","source_date":"2025-08-04","source_release":"20250804-EN-V2.1","sources":["goodwe_ms_20261102T2228"],"strings_per_mppt":1,"surge_protection":"AC Type II; DC Type II","updated_at":"2026-11-02T22:34:03.023176+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":16,"width_m":0.493}
