{"cooling_method":"Temperature-controlled forced cooling","created_at":"2026-11-04T16:01:30.856525+00:00","datasheet_url":"https://www.energiaa.in/wp-content/uploads/2026/10/hybrid-and-off-grid-solar-inverter-catalogue.pdf","efficiency_max_pct":96.5,"entity_type":"inverters","extensions_json":"{\"statcon_hybrid_exact_table\":{\"LED_and_display_scope\":\"Power/inverter/solar/grid/battery/trip indications; voltage,current,power,energy,battery state,fault/status observations; model-family display labels, not all optional monitoring interfaces\",\"MPPT_charger_efficiency_pct\":97.5,\"PV_input_current_A_native\":\"20/20\",\"PV_input_power_W_not_rated_DC\":10000,\"PV_short_circuit_current_A_native\":\"27/27\",\"altitude_m\":1000,\"anti_islanding_and_export\":\"OEM states provided with IEC62116/61727 labels; no independent certification eligibility asserted\",\"auto_bypass\":true,\"battery_max_discharge_native\":105,\"battery_nominal_V\":48,\"battery_range_V\":[48,60],\"battery_types\":[\"VRLA\",\"lead-acid\",\"lithium-ion\",\"NiCd\"],\"conditions\":\"Single printed exact model; no invented parallel/phase/optional communication configurations. Output current is nominal, not a maximum. PV limits are not rated DC power.\",\"conversion_efficiency_condition\":\"Max conversion efficiency; power path and laboratory test conditions unspecified. Not MPPT charger efficiency.\",\"full_load_MPPT_V\":[200,450],\"grid_input_frequency_range_Hz\":[47.5,50.5],\"grid_input_voltage_range_V\":[184,253],\"humidity_pct\":{\"condition\":\"noncondensing\",\"range\":[null,95]},\"locator\":\"PDF physical page12; exact model BHF-048-5K000-1P-10M2; labelled rows and merged cells visually reviewed\",\"maximum_grid_import_W\":7500,\"maximum_grid_input_current_A\":37.5,\"model_rating_hold\":null,\"optional_not_standard\":[\"RS485/RS232 data port on request\",\"remote monitoring through GPRS modem;WiFi edition-dependent\"],\"output_frequency_Hz\":50,\"output_nominal_current_A\":21.8,\"output_voltage_tolerance_pct\":1,\"overload_percent_native\":\"101–110/111–120/121–150; >150 immediate trip; time/footnote interpretation held\",\"overvoltage_category_native\":\"VOCII(DC),VOCIII(AC)\",\"phase_count\":1,\"power_factor_native\":\"0.8–unity\",\"protections\":[\"PV reverse polarity and voltage limits\",\"battery voltage limits\",\"grid voltage and frequency limits\",\"load overload and short circuit\",\"system overtemperature\"],\"temperature_derating_above_C\":45}}","field_sources_json":"{\"*\":\"statcon_hybrid_v4_20261018_20261104T1600\"}","hybrid":true,"insulation_method":"Battery isolation","ip_rating":"IP66","last_verified_at":"2026-11-04T16:01:30.856525+00:00","manufacturer":"Statcon Energiaa Private Limited","market_scope":"India; exact18October2026 edition","model":"BHF-048-5K000-1P-10M2","mppt_count":2,"mppt_max_v":450,"mppt_min_v":60,"name":"Statcon Energiaa BHF-048-5K000-1P-10M2","operating_temperature_max_c":60,"operating_temperature_min_c":0,"pac_rated_w":5000,"quality_status":"oem_datasheet_reviewed","record_id":"c031fdf3-8361-517f-9f0b-e457a210feff","source_release":"CAT/HBD/V4.0/181026","sources":["statcon_hybrid_v4_20261018_20261104T1600"],"updated_at":"2026-11-04T16:01:30.856525+00:00","vac_rated_v":230,"vdc_max_v":500,"vdc_rated_v":340}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":26.609,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shanghai Chelion RenewableTechnology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"iHome-INV96K-H1H02 {240V}","mppt_max_v":440.0,"mppt_min_v":300.0,"name":"Shanghai Chelion RenewableTechnology Co Ltd: iHome-INV96K-H1H02 {240V}","pac_rated_w":9573.26,"pdc_rated_w":9845.35,"quality_status":"reference_library","record_id":"c0367aa8-86c3-5143-9faf-1d53448202c9","sandia_c0_per_w":-8.35392e-07,"sandia_c1_per_v":-1.67424e-05,"sandia_c2_per_v":-0.000562285,"sandia_c3_per_v":0.00138071,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.5,"startup_power_w":40.872,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":370.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":8.30546,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Solaria Corporation","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solaria PowerXT-350R-AC {240V}","mppt_max_v":45.0,"mppt_min_v":27.0,"name":"Solaria Corporation: Solaria PowerXT-350R-AC {240V}","pac_rated_w":290.0,"pdc_rated_w":298.997,"quality_status":"reference_library","record_id":"c037e355-f2e7-5eb1-be5f-75b75ccf3591","sandia_c0_per_w":-6.43023e-05,"sandia_c1_per_v":-0.00028131,"sandia_c2_per_v":0.017354,"sandia_c3_per_v":-0.0310376,"source_date":"2019-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.025,"startup_power_w":1.94866,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":36.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":29.3338,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Liniotech Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LNT10K0228UL {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"Liniotech Energy Inc: LNT10K0228UL {208V}","pac_rated_w":10186.0,"pdc_rated_w":10560.2,"quality_status":"reference_library","record_id":"c03a87e5-1f85-52ba-b7f9-b416d3f3cc4f","sandia_c0_per_w":-1.71758e-06,"sandia_c1_per_v":-1.83118e-05,"sandia_c2_per_v":-0.000733476,"sandia_c3_per_v":-0.000439537,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.94,"startup_power_w":54.3475,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"communication_protocols":["Modbus RTU (SunSpec compliant)"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T22:34:03.023176+00:00","datasheet_url":"https://latam.goodwe.com/Ftp/Downloads/Datasheet/EMEA/GW_SMT%2025-60KW_Datasheet-EMEA-EN.pdf","dc_switch":true,"efficiency_euro_pct":98.5,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"ac_connector\":\"OT/DT terminal,max25mm²\",\"communication_interfaces_as_reported\":\"RS485,WiFi or4G(Optional)\",\"compatibility_scope\":\"OEM grid-code claims, not independently checked certification\",\"dc_connector\":\"MC4 (4–6mm²)\",\"dc_spd\":\"Type II\",\"dimensions_axis_mapping\":\"Source W x H x D; canonical width=W, height=H, length=D\",\"grid_frequency_hz\":[50,60],\"grid_frequency_ranges_hz\":[[47.5,51.5],[57,61.8]],\"humidity_pct\":[0,100],\"input_current_per_mppt_max_a\":30,\"integrated_protection_claims\":[\"PV string current monitoring\",\"PV insulation resistance detection\",\"residual current monitoring\",\"PV reverse polarity\",\"anti-islanding\",\"AC overcurrent\",\"AC short circuit\",\"AC overvoltage\"],\"market\":\"EMEA\",\"maximum_ac_active_power_w\":33000,\"maximum_apparent_power_va\":33000,\"model_column\":\"GW30K-MT\",\"mppt_nominal_power_range\":\"Not supplied in sheet; refer user manual, no full-power range invented\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_apparent_power_va\":30000,\"nominal_output_voltage_as_reported\":\"400,3L/N/PE or3L/PE\",\"operating_altitude_max_m\":3000,\"optional_features\":[\"AFCI\",\"PID recovery\"],\"options_scope\":\"Published family/model options, not separately synthesized configurations\",\"output_voltage_range_v\":[320,460],\"pdf_page\":2,\"power_factor\":{\"adjustment\":\"0.8 leading to 0.8 lagging\",\"nominal_as_reported\":\"~1\"},\"protection_scope\":\"Table claims of integrated protections, not independently certified results\",\"remote_shutdown\":\"Integrated\",\"short_circuit_current_per_mppt_max_a\":37.5,\"source_id\":\"goodwe_smt_20261102T2228\",\"start_voltage_v\":180,\"topology\":\"Non-isolated\",\"total_harmonic_distortion_pct\":{\"bound\":\"<\",\"value\":3},\"uk_grid_code_note\":\"Non-EU models explicitly not applicable for UK grid code; EU models listG99/G100 compatibility\",\"user_interface\":\"LED,WLAN+APP;LCD optional only EU models\"}","field_sources_json":"{\"*\":\"goodwe_smt_20261102T2228\"}","height_m":0.59,"ip_rating":"IP65","last_verified_at":"2026-11-02T22:34:03.023176+00:00","length_m":0.2,"manufacturer":"GoodWe Technologies Co Ltd","model":"GW30K-MT","mppt_count":3,"mppt_max_v":950,"mppt_min_v":200,"name":"GoodWe GW30K-MT","notes":"Exact source model/revision; active and apparent power separately reported, no kVA-to-W inference. Per-MPPT currents not treated as per-string current. Bounds/options/test scope in extensions; warranty not inferred.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":48,"pac_rated_w":30000,"quality_status":"primary_source_extract","record_id":"c03c70d2-78c4-5720-9ec1-b5ddbb846526","source_date":"2025-09-11","source_release":"20250911-EN-EMEA-V1.1","sources":["goodwe_smt_20261102T2228"],"strings_per_mppt":2,"surge_protection":"AC Type II; DC Type II","updated_at":"2026-11-02T22:34:03.023176+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":40,"width_m":0.48}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":27.713,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"PointGuard Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"PG Controller 96 {240V}","mppt_max_v":480.0,"mppt_min_v":270.0,"name":"PointGuard Energy Inc: PG Controller 96 {240V}","pac_rated_w":9653.0,"pdc_rated_w":9976.67,"quality_status":"reference_library","record_id":"c059c044-522f-5d00-8eb5-d66c408ce69d","sandia_c0_per_w":-1.06514e-06,"sandia_c1_per_v":-1.288e-05,"sandia_c2_per_v":-0.000159282,"sandia_c3_per_v":-0.00134099,"sources":["sam_cec_inverters_20261031"],"standby_power_w":3.35,"startup_power_w":14.3898,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":69.6372,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Canadian Solar Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-50KTL-CT {480V}","mppt_max_v":850.0,"mppt_min_v":480.0,"name":"Canadian Solar Inc: CSI-50KTL-CT {480V}","pac_rated_w":50000.0,"pdc_rated_w":50835.1,"quality_status":"reference_library","record_id":"c0659dd5-4e81-5086-895f-36388bd6342b","sandia_c0_per_w":-1.438e-07,"sandia_c1_per_v":-2.37286e-05,"sandia_c2_per_v":-0.0036747,"sandia_c3_per_v":-0.00124718,"source_date":"2018-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.88,"startup_power_w":95.1272,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":730.0}
{"created_at":"2026-11-04T10:18:17.872692+00:00","datasheet_url":"https://www.envertec.com/attached/file/datasheet/en/EVT500/EVT500.pdf","depth_m":0.0355,"efficiency_max_pct":96.5,"entity_type":"inverters","extensions_json":"{\"envertech_datasheet\":{\"ac_voltage_range_v\":[189,260],\"communication_options\":[\"PLCC\",\"Wi-Fi\"],\"compliance_claim_scope\":\"OEM labels, not independently verified certification\",\"compliance_labels\":[\"LVD 2014/35/EU\",\"EMC 2014/30/EU\",\"IEC 62116\",\"IEC 61727\"],\"connector_variants\":{\"communication_p2_p6\":\"PLCC / Wi-Fi\",\"communication_p4\":\"PLCC\",\"mass_kg_by_pdf_page\":{\"2\":1.8,\"4\":2.1,\"6\":2.1},\"maximum_units_per_12awg_branch_by_pdf_page\":{\"2\":null,\"4\":10,\"6\":10},\"p2_branch_printed\":\"N/A\",\"scope\":\"Same printed base model; Type B p1/2, standard p3/4, Type R p5/6. Common facts only; not separate fictional suffix models.\"},\"dc_operating_voltage_range_v\":[16,60],\"dimension_axis_order\":\"W x H x D\",\"dimension_mm\":[163.3,163.7,35.5],\"field_locators\":{\"depth_m\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\",\"efficiency_max_pct\":\"PDF physical p2, EVT500, Efficiency row\",\"height_m\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\",\"idc_max_a\":\"PDF physical p2, EVT500, Input DC row\",\"insulation_method\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\",\"ip_rating\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\",\"mppt_max_v\":\"PDF physical p2, EVT500, Input DC row\",\"mppt_min_v\":\"PDF physical p2, EVT500, Input DC row\",\"operating_temperature_max_c\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\",\"operating_temperature_min_c\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\",\"output_current_max_a\":\"PDF physical p2, EVT500, Output AC row\",\"pac_rated_w\":\"PDF physical p2, EVT500, Output AC row\",\"product_warranty_years\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\",\"vdc_max_v\":\"PDF physical p2, EVT500, Input DC row\",\"width_m\":\"PDF physical p2, EVT500, Mechanical/environmental/Others or Warranty row\"},\"frequency_ranges_hz\":[[47.5,52.5],[57.5,62.5]],\"input_short_circuit_current_a\":25,\"input_short_circuit_scope\":\"OEM Isc PV absolute maximum; port/aggregate scope not further stated\",\"locator\":\"Physical PDF page 2; EVT500 column; Input DC, Output AC, Efficiency, Features and Others rows\",\"maximum_input_current_a\":18,\"maximum_input_current_scope\":\"single printed input\",\"mppt_tracking_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"original_bound\":\"<100\",\"original_unit\":\"mW\",\"upper_exclusive\":0.1},\"nominal_ac_voltage_options_v\":[220,230],\"nominal_frequency_options_hz\":[50,60],\"optional_product_warranty_years\":20,\"output_active_power_basis\":\"maximum continuous W as explicitly printed\",\"overvoltage_category\":{\"AC Main\":\"III\",\"PV\":\"II\"},\"power_factor_printed\":\"+/-0.90\",\"printed_current_multiplicity\":1,\"protective_class\":\"Class I\",\"relative_humidity_pct\":[0,98],\"total_harmonic_distortion_pct\":{\"upper_exclusive\":3}}}","field_sources_json":"{\"*\":\"envertech_sheet_1_20261104T1000\"}","height_m":0.16369999999999998,"idc_max_a":18.0,"insulation_method":"High frequency isolated","ip_rating":"IP67","last_verified_at":"2026-11-04T10:18:17.872692+00:00","manufacturer":"Envertech","model":"EVT500","mppt_max_v":50.0,"mppt_min_v":22.0,"name":"Envertech EVT500","notes":"Printed exact base model; only shared specifications accepted across shown connector options. No VA-to-W, nominal-voltage selection, inferred input aggregation, certification status or current-availability claim.","operating_temperature_max_c":65.0,"operating_temperature_min_c":-40.0,"output_current_max_a":2.27,"pac_rated_w":500.0,"product_url":"https://www.envertec.com/services/download/","product_warranty_years":15.0,"quality_status":"oem_datasheet_reviewed","record_id":"c090e85a-575f-5e4b-aebc-78dd9708b0cc","source_release":"EN-EVT-2024-V02","sources":["envertech_sheet_1_20261104T1000"],"technology":"photovoltaic","updated_at":"2026-11-04T10:18:17.872692+00:00","vdc_max_v":60.0,"width_m":0.1633}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":26.8451,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Zhuhai Ruixu Electronic Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"RX-12K {208V}","mppt_max_v":510.0,"mppt_min_v":190.0,"name":"Zhuhai Ruixu Electronic Technology Co Ltd: RX-12K {208V}","pac_rated_w":9880.67,"pdc_rated_w":10201.1,"quality_status":"reference_library","record_id":"c0bddb31-9c6a-54db-8dd3-bba9cf8fe328","sandia_c0_per_w":-1.85106e-06,"sandia_c1_per_v":-4.01401e-05,"sandia_c2_per_v":0.000399696,"sandia_c3_per_v":-0.000768989,"sources":["sam_cec_inverters_20261031"],"standby_power_w":24.1,"startup_power_w":87.267,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":510.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":29.0984,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hongyibo New Energy Technology (Shenzhen) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"PCSR10KLNA {240V}","mppt_max_v":430.0,"mppt_min_v":280.0,"name":"Hongyibo New Energy Technology (Shenzhen) Co Ltd: PCSR10KLNA {240V}","pac_rated_w":10176.7,"pdc_rated_w":10475.4,"quality_status":"reference_library","record_id":"c0c380e3-a825-5725-976a-11dc0702c793","sandia_c0_per_w":-1.26046e-06,"sandia_c1_per_v":-2.00266e-05,"sandia_c2_per_v":-4.72702e-05,"sandia_c3_per_v":-0.000721728,"sources":["sam_cec_inverters_20261031"],"standby_power_w":33.64,"startup_power_w":51.9471,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.65864,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-300-1A-NA {240V}","mppt_max_v":48.0,"mppt_min_v":29.0,"name":"Hoymiles Power Electronics Inc: HMS-300-1A-NA {240V}","pac_rated_w":295.42,"pdc_rated_w":306.346,"quality_status":"reference_library","record_id":"c0c3be00-a4bc-5142-963e-46f70cc1bc3c","sandia_c0_per_w":-1.41845e-05,"sandia_c1_per_v":-0.00023102,"sandia_c2_per_v":-0.0300309,"sandia_c3_per_v":-0.155457,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.108,"startup_power_w":0.548348,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":40.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.9981,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Aptos Solar Technology LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"MAC-800R {208V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Aptos Solar Technology LLC: MAC-800R {208V}","pac_rated_w":767.0,"pdc_rated_w":797.921,"quality_status":"reference_library","record_id":"c0d11f47-8f27-52ef-aad8-3b600cee1cd2","sandia_c0_per_w":-1.98717e-05,"sandia_c1_per_v":-2.64317e-05,"sandia_c2_per_v":0.00914614,"sandia_c3_per_v":-0.00141587,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.91615,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":139.013,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Neptune100K {480V}","mppt_max_v":850.0,"mppt_min_v":550.0,"name":"Northern Electric & Power Co Ltd: Neptune100K {480V}","pac_rated_w":99368.0,"pdc_rated_w":101480.0,"quality_status":"reference_library","record_id":"c0d54ea5-efb8-5a4e-ab46-b141b086f23e","sandia_c0_per_w":-9.89649e-08,"sandia_c1_per_v":-2.16309e-05,"sandia_c2_per_v":-0.00421283,"sandia_c3_per_v":-0.000696956,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.0,"startup_power_w":83.3343,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":850.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.1234,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tesla Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"1534000-xx-y {240V}","mppt_max_v":425.0,"mppt_min_v":270.0,"name":"Tesla Inc: 1534000-xx-y {240V}","pac_rated_w":3800.0,"pdc_rated_w":3893.19,"quality_status":"reference_library","record_id":"c0e385fa-0ff6-5cce-973c-cb5732286547","sandia_c0_per_w":-5.71836e-06,"sandia_c1_per_v":-4.76088e-05,"sandia_c2_per_v":0.000704879,"sandia_c3_per_v":-0.00156571,"source_date":"2023-01-03","sources":["sam_cec_inverters_20261031"],"standby_power_w":4.664,"startup_power_w":27.9577,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":425.0,"vdc_rated_v":350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":18.0771,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"PVI-6000-OUTD-US-Z-M-A {240V}","mppt_max_v":480.0,"mppt_min_v":100.0,"name":"ABB: PVI-6000-OUTD-US-Z-M-A {240V}","pac_rated_w":6000.0,"pdc_rated_w":6236.59,"quality_status":"reference_library","record_id":"c0f90dbf-4b95-596d-9ae7-477692ff75d4","sandia_c0_per_w":-2.90334e-06,"sandia_c1_per_v":-1.30336e-05,"sandia_c2_per_v":0.000347164,"sandia_c3_per_v":-0.000752911,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.24,"startup_power_w":29.6929,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":345.0}
