{"communication_protocols":["Modbus-RTU","Modbus-TCP"],"cooling_method":"Smart fan cooling","created_at":"2026-11-02T20:07:04.412896+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_SDT-G3_Datasheet-EN.pdf","dc_switch":true,"depth_m":0.227,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"ac_nominal_voltage_as_reported\":\"220/380, 230/400, 240/415 V, 3L/N/PE or 3L/PE\",\"altitude_max_m\":4000,\"dc_connector\":\"MC4,4–6mm²\",\"grid_frequency_hz\":[50,60],\"humidity_pct\":\"0–100\",\"max_ac_active_power_kw\":27.5,\"max_input_current_per_mppt_a\":[42,22],\"max_short_circuit_current_per_mppt_a\":[52.5,27.5],\"model_column\":\"GW25K-SDT-C30\",\"mppt_condition\":\"Operating window, not nominal-power MPPT window; consult manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"optional_features\":[\"AFCI\",\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"4G + Bluetooth\",\"LCD\"],\"pdf_page\":3,\"source_id\":\"goodwe_sdtg3_20260317_v21_20261102T2000\",\"standard_interfaces\":[\"RS485\",\"WiFi + LAN + Bluetooth\"],\"start_voltage_v\":160,\"strings_per_mppt_as_reported\":\"2/1\",\"surge_protection\":\"DC/AC TypeIII standard; TypeII optional\",\"topology\":\"Non-isolated\",\"voltage_standby_condition\":\"Standby at1000–1100V; normal operation returns within MPPT range\"}","field_sources_json":"{\"*\":\"goodwe_sdtg3_20260317_v21_20261102T2000\"}","height_m":0.413,"ip_rating":"IP66","last_verified_at":"2026-11-02T20:07:04.412896+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW25K-SDT-C30","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"GoodWe GW25K-SDT-C30","notes":"Exact model in dated OEM table. Ratings and conditions are revision-specific; optional features and regional constraints remain qualified. Not independently certified or assigned to any project.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":41.7,"pac_rated_w":25000,"quality_status":"primary_source_extract","record_id":"c1139885-2208-515c-a5dd-c10ade144aaa","source_date":"2026-03-17","source_release":"20260317 EN V2.1","sources":["goodwe_sdtg3_20260317_v21_20261102T2000"],"updated_at":"2026-11-02T20:07:04.412896+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":20.8,"width_m":0.53}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":16.5571,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Delta Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"E8-TL-US(AC) {240V}","mppt_max_v":480.0,"mppt_min_v":350.0,"name":"Delta Electronics: E8-TL-US(AC) {240V}","pac_rated_w":6494.0,"pdc_rated_w":6622.84,"quality_status":"reference_library","record_id":"c115d783-45de-5f02-891c-54a86cf0f884","sandia_c0_per_w":-1.97739e-06,"sandia_c1_per_v":1.34749e-05,"sandia_c2_per_v":0.00414528,"sandia_c3_per_v":0.00155226,"source_date":"2024-04-02","sources":["sam_cec_inverters_20261031"],"standby_power_w":2.1,"startup_power_w":24.8924,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":400.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.21045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-33-TL-PLUS-US-SB-RA-Q {208V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-33-TL-PLUS-US-SB-RA-Q {208V}","pac_rated_w":3000.0,"pdc_rated_w":3131.55,"quality_status":"reference_library","record_id":"c1905a13-edb8-5592-b70b-c91381e52584","sandia_c0_per_w":-5.73222e-06,"sandia_c1_per_v":-2.18162e-05,"sandia_c2_per_v":0.000812584,"sandia_c3_per_v":-0.000619687,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.9,"startup_power_w":18.3327,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":340.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.0358,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Northern Electric & Power Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"BDH-8KSP-LB {240V}","mppt_max_v":500.0,"mppt_min_v":220.0,"name":"Northern Electric & Power Co Ltd: BDH-8KSP-LB {240V}","pac_rated_w":7990.0,"pdc_rated_w":8292.87,"quality_status":"reference_library","record_id":"c1a58f4b-988e-5e7b-9ab7-fcf5feb4ff6f","sandia_c0_per_w":-3.48629e-06,"sandia_c1_per_v":-6.23489e-05,"sandia_c2_per_v":0.00120186,"sandia_c3_per_v":0.000129784,"sources":["sam_cec_inverters_20261031"],"standby_power_w":16.56,"startup_power_w":29.5038,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":93.8735,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-60KTL-GS-B {480V}","mppt_max_v":720.0,"mppt_min_v":580.0,"name":"CSI Solar Co Ltd: CSI-60KTL-GS-B {480V}","pac_rated_w":60000.0,"pdc_rated_w":61017.8,"quality_status":"reference_library","record_id":"c1adafd2-1d93-58ec-b361-07155ddfb378","sandia_c0_per_w":-1.31794e-07,"sandia_c1_per_v":-1.62198e-05,"sandia_c2_per_v":-0.000918025,"sandia_c3_per_v":-0.00145187,"source_date":"2021-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":87.0111,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":720.0,"vdc_rated_v":650.0}
{"connector_type":"MC4","cooling_method":"Intelligent fan cooling","created_at":"2026-11-05T04:11:17.835371+00:00","datasheet_url":"https://www.saj-electric.com/hubfs/Europe%20Region%204%20document/Datasheet/Residential/H2-(10-30K)-(T2%2cT3)-datasheet-EN-BEU.pdf","depth_m":0.242,"efficiency_euro_pct":97.6,"efficiency_max_pct":98.0,"entity_type":"inverters","extensions_json":"{\"OEM_brand\":\"SAJ\",\"PV_start_voltage_V\":180,\"altitude_power_derating_above_m\":3000,\"altitude_upper_bound_m\":4000,\"backup_max_apparent_power_VA\":20000,\"backup_max_current_A\":29,\"backup_peak_apparent_power_VA\":30000,\"backup_peak_duration_s\":3,\"backup_voltage_THD_at_linear_load_pct_upper_exclusive\":3,\"battery\":{\"chemistry\":\"LiFePO4\",\"max_charge_A\":50,\"max_discharge_A\":50,\"number_of_BAT\":2,\"voltage_range_V\":[180,800]},\"communications_as_reported\":\"Wi-Fi/Ethernet/4G(optional); no unsupported protocol or built-in availability inferred\",\"display\":\"LED+APP\",\"duplicate_PDF_page_not_counted\":true,\"frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_current_THD_pct_upper_exclusive\":3,\"grid_frequency_Hz\":[50,60],\"grid_max_apparent_power_VA\":22000,\"grid_max_input_current_A_at_230Vac\":37.7,\"grid_rated_output_current_A_at_230Vac\":29,\"grid_voltage_phase_neutral_line_line_as_reported\":\"3L+N+PE,220/380,230/400,240/415 V; ranges180–280/312–485 V\",\"humidity_condition\":\"Non-condensing\",\"max_DC_current_per_MPPT_A\":[40,40,40],\"max_DC_short_circuit_current_per_MPPT_A\":[50,50,50],\"max_PV_array_power_Wp_at_STC_upper_bound\":40000,\"noise_dBA_upper_exclusive\":50,\"power_factor_range_as_reported\":\"0.8 leading to0.8 lagging\",\"protections\":{\"AC_short_circuit\":\"Integrated\",\"AC_surge\":\"Type II\",\"AFCI\":\"Integrated\",\"DC_surge\":\"Type II\",\"anti_islanding\":\"Integrated\",\"battery_reverse_polarity\":\"Integrated\",\"overload\":\"Integrated\"},\"regional_variants_excluded\":[\"H2-10K-T2-B\",\"H2-25K-T3-BE\",\"H2-30K-T3-DE\"],\"relative_humidity_pct\":[0,100],\"scope\":\"Grid-connected hybrid inverter; rated AC W and maximum apparent VA kept separate\",\"standards_as_reported\":[\"EN62109-1/2\",\"EN61000-6-2/4\",\"EN50438\",\"EN50549\",\"C10/11\",\"IEC62116\",\"IEC61727\",\"RD1699\",\"RD413\",\"UNE206006\",\"UNE206007\",\"NTS\",\"CEI0-16\",\"CEI0-21\",\"AS4777.2\",\"NBR16149\",\"NBR16150\",\"VDE-AR-N4105\",\"VDE0126-1-1\"],\"standards_scope\":\"OEM Standard table list; claims only, no independent certification verified\",\"temperature_derating_C\":[45,60],\"warranty_claim_scope\":\"Generic Warranty[Year] table entry; product/performance terms and exclusions not specified\",\"warranty_claim_years\":10}","field_sources_json":"{\"connector_type\":\"saj_h2_2_20261105T0400\",\"cooling_method\":\"saj_h2_2_20261105T0400\",\"datasheet_url\":\"saj_h2_2_20261105T0400\",\"depth_m\":\"saj_h2_2_20261105T0400\",\"efficiency_euro_pct\":\"saj_h2_2_20261105T0400\",\"efficiency_max_pct\":\"saj_h2_2_20261105T0400\",\"extensions_json\":\"saj_h2_2_20261105T0400\",\"height_m\":\"saj_h2_2_20261105T0400\",\"hybrid\":\"saj_h2_2_20261105T0400\",\"insulation_method\":\"saj_h2_2_20261105T0400\",\"ip_rating\":\"saj_h2_2_20261105T0400\",\"manufacturer\":\"saj_h2_2_20261105T0400\",\"model\":\"saj_h2_2_20261105T0400\",\"mppt_count\":\"saj_h2_2_20261105T0400\",\"mppt_max_v\":\"saj_h2_2_20261105T0400\",\"mppt_min_v\":\"saj_h2_2_20261105T0400\",\"name\":\"saj_h2_2_20261105T0400\",\"operating_temperature_max_c\":\"saj_h2_2_20261105T0400\",\"operating_temperature_min_c\":\"saj_h2_2_20261105T0400\",\"output_current_max_a\":\"saj_h2_2_20261105T0400\",\"pac_rated_w\":\"saj_h2_2_20261105T0400\",\"source_release\":\"saj_h2_2_20261105T0400\",\"strings_per_mppt\":\"saj_h2_2_20261105T0400\",\"vdc_max_v\":\"saj_h2_2_20261105T0400\",\"vdc_rated_v\":\"saj_h2_2_20261105T0400\",\"weight_kg\":\"saj_h2_2_20261105T0400\",\"width_m\":\"saj_h2_2_20261105T0400\"}","height_m":0.576,"hybrid":true,"insulation_method":"Non-isolated","ip_rating":"IP65","last_verified_at":"2026-11-05T04:11:17.835371+00:00","manufacturer":"Guangzhou Sanjing Electric Co Ltd","model":"H2-20K-T3","mppt_count":3,"mppt_max_v":900.0,"mppt_min_v":180.0,"name":"SAJ H2-20K-T3","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":31.9,"pac_rated_w":20000.0,"quality_status":"reviewed_primary_source","record_id":"c1b53508-2d5e-5023-a63f-8157dd611d3d","source_release":"Undated OEM PDF; historical technical specification, not current availability","sources":["saj_h2_2_20261105T0400"],"strings_per_mppt":2,"updated_at":"2026-11-05T04:11:17.835371+00:00","vdc_max_v":1000.0,"vdc_rated_v":600.0,"weight_kg":50.0,"width_m":0.659}
{"communication_protocols":["RS485","Wi-Fi","Bluetooth","DRM"],"cooling_method":"Natural cooling","created_at":"2026-11-03T01:01:45.938712+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/DS_GT3-4-25KD1,10K_12KDL1.pdf","depth_m":0.193,"efficiency_euro_pct":98.1,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"PDF_202610V2\":{\"AFCI\":\"Optional\",\"DC_switch\":\"Optional\",\"MPPT_efficiency_pct\":{\"bound\":\">\",\"value\":99},\"THDi_pct\":{\"bound\":\"<\",\"value\":3},\"apparent_scope\":\"Explicit VA, not active outputW\",\"column\":\"GT3-5KD1\",\"communication_as_reported\":\"RS485(LCD/Meter),4G/Wi-Fi+Bluetooth,DRM\",\"display\":\"LED+APP/LCD optional\",\"frequency_options_hz\":[50,60],\"frequency_ranges_hz\":[[45,55],[55,66]],\"input_current_scope\":\"PerMPPT limits, not per-string\",\"maximum_apparent_output_va\":5500,\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"nominal_grid_voltage_options\":\"3/N/PE,220/380V,230/400V\",\"operating_derating_start_c\":45,\"page\":2,\"power_factor\":\">0.99 at rated power;adjustable0.8leading–0.8lagging\",\"protection_claims\":[\"PV current detection\",\"insulation resistor detection\",\"output overcurrent\",\"AC shortcircuit\",\"output overvoltage\",\"anti-islanding\",\"temperature\",\"groundfault\",\"internalovervoltage\",\"inputovercurrent\",\"gridmonitoring\",\"residualcurrentmonitoring\"],\"rated_output_current_a\":7.2,\"short_circuit_current_per_MPPT_A\":[21,21],\"source_id\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"standards_claims\":[\"IEC61727\",\"IEC62116\",\"CQC ABNT NBR16149\",\"ABNT NBR16150\",\"IEC62109-1/2\",\"EN61000-6-1/2/3/4\"],\"standards_scope\":\"OEM claims only, not independent verification\",\"typical_noise_db\":{\"bound\":\"<\",\"value\":30},\"unresolved_conflicts\":{\"dimensions\":{\"pdf_D1_axes\":\"Not explicitly labelled in leftD1 row; no inferred axis mapping\",\"pdf_dimensions_mm\":[530,444,190],\"web_WHD_mm\":[520,420,193]},\"vdc_max_v\":{\"pdf\":1000,\"web\":1100.0}}},\"PV_power_scope\":\"Maximum permitted array peak Wp as reported; no rated inverter DC active power or AC/DC conversion\",\"communication_interfaces_as_reported\":\"RS485 (Meter), Wi-Fi + Bluetooth, DRM\",\"communication_scope\":\"RS485(Meter),Wi-Fi,Bluetooth,DRM interfaces/functions; no Modbus inferred\",\"current_scope\":\"List retained; not per-string current or installed-string count\",\"dimension_axes\":\"W×H×D520×420×193mm\",\"family_claims_not_model_parameters\":{\"AC_output\":\"110%\",\"AFCI\":\"Optional\",\"DC_AC_ratio\":\"150%\",\"export_limitation\":\"Optional\",\"start_up_voltage_v\":160},\"input_current_as_reported\":\"16A+16A\",\"locator\":\"GT3-5KD1 heading / directly following technical table\",\"maximum_PV_array_power_wp\":7500.0,\"missing_detail\":\"Weight,temperature,cooling,protection and electrical conditions now supplied by202610V2PDF; warranty remains unverified.\",\"source_id\":\"livoltek_gt3_d1_page_20261103T0100\",\"strings_per_MPPT_as_reported\":\"1/1\"}","field_sources_json":"{\"*\":\"livoltek_gt3_d1_page_20261103T0100\",\"communication_protocols\":\"livoltek_gt3_live_20261105T1503\",\"cooling_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"datasheet_url\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"depth_m\":\"livoltek_gt3_live_20261105T1503\",\"efficiency_euro_pct\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"extensions_json\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"height_m\":\"livoltek_gt3_live_20261105T1503\",\"insulation_method\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"manufacturer\":\"livoltek_identity_20261103T0100\",\"mppt_count\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_max_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"operating_temperature_min_c\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"source_release\":[\"livoltek_gt3_d1_page_20261103T0100\",\"livoltek_gt3_d1_202610v2_20261103T0100\"],\"strings_per_mppt\":\"livoltek_gt3_live_20261105T1503\",\"surge_protection\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"vdc_max_v\":\"livoltek_gt3_live_20261105T1503\",\"weight_kg\":\"livoltek_gt3_d1_202610v2_20261103T0100\",\"width_m\":\"livoltek_gt3_live_20261105T1503\"}","height_m":0.42,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-05T15:13:14.027738+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"GT3-5KD1","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"LIVOLTEK GT3-5KD1","notes":"Exact D1 model. Pre-publication source reconciliation withholds conflicting maximum voltage,dimensions and15/17Kefficiency; all original assertions retained in review. PDF-only missing facts retain model/condition scope. No active/apparent conversion, inferred protocol or warranty.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":7.9,"pac_rated_w":5000.0,"product_url":"https://www.livoltek.com/product/grid-tied-inverter-threephase-gt3-4-25kw/","quality_status":"primary_source_extract","record_id":"c1bc0d1f-f582-556e-b111-c0d6e0b7f378","source_release":"Undated OEM web table +202610V2PDF; disputed values withheld","sources":["livoltek_gt3_d1_202610v2_20261103T0100","livoltek_gt3_d1_page_20261103T0100","livoltek_gt3_live_20261105T1503","livoltek_identity_20261103T0100"],"strings_per_mppt":1,"surge_protection":"AC/DC TypeII","updated_at":"2026-11-05T15:13:14.027738+00:00","vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":17,"width_m":0.52}
