{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":21.3116,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"NeoVolta Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"NV7600 {240V}","mppt_max_v":425.0,"mppt_min_v":240.0,"name":"NeoVolta Inc: NV7600 {240V}","pac_rated_w":7657.0,"pdc_rated_w":7885.28,"quality_status":"reference_library","record_id":"c5064de6-4f5f-51f6-9e73-c52c2754cdd4","sandia_c0_per_w":-2.613e-06,"sandia_c1_per_v":1.42063e-06,"sandia_c2_per_v":0.00134226,"sandia_c3_per_v":0.00420471,"source_date":"2022-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":13.4,"startup_power_w":74.7491,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":425.0,"vdc_rated_v":370.0}
{"communication_protocols":["Modbus-RTU (SunSpec compliant)","Modbus-TCP"],"cooling_method":"Natural convection","created_at":"2026-11-02T20:07:04.412896+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_SDT-G3_Datasheet-EN.pdf","dc_switch":true,"depth_m":0.21,"efficiency_euro_pct":98,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_nominal_voltage_as_reported\":\"220/380, 230/400, 240/415 V, 3L/N/PE or 3L/PE\",\"altitude_max_m\":4000,\"dc_connector\":\"MC4,4–6mm²\",\"grid_frequency_hz\":[50,60],\"humidity_pct\":\"0–100\",\"max_ac_active_power_kw\":11,\"max_input_current_per_mppt_a\":[22,22],\"max_short_circuit_current_per_mppt_a\":[27.5,27.5],\"model_column\":\"GW10K-SDT-30\",\"mppt_condition\":\"Operating window, not nominal-power MPPT window; consult manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"optional_features\":[\"AFCI\",\"rapid shutdown\",\"PID recovery\",\"power supply at night\",\"4G + Bluetooth\",\"LCD\"],\"pdf_page\":2,\"regional_max_output_current_a\":{\"Jordan\":16},\"source_id\":\"goodwe_sdtg3_20260317_v21_20261102T2000\",\"standard_interfaces\":[\"RS485\",\"WiFi + LAN + Bluetooth\"],\"start_voltage_v\":160,\"strings_per_mppt_as_reported\":1,\"surge_protection\":\"DC/AC TypeIII standard; TypeII optional\",\"topology\":\"Non-isolated\",\"voltage_standby_condition\":\"Standby at1000–1100V; normal operation returns within MPPT range\"}","field_sources_json":"{\"*\":\"goodwe_sdtg3_20260317_v21_20261102T2000\"}","height_m":0.392,"ip_rating":"IP66","last_verified_at":"2026-11-02T20:07:04.412896+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW10K-SDT-30","mppt_count":2,"mppt_max_v":1000,"mppt_min_v":140,"name":"GoodWe GW10K-SDT-30","notes":"Exact model in dated OEM table. Ratings and conditions are revision-specific; optional features and regional constraints remain qualified. Not independently certified or assigned to any project.","operating_temperature_max_c":60,"operating_temperature_min_c":-30,"output_current_max_a":16.7,"pac_rated_w":10000,"quality_status":"primary_source_extract","record_id":"c506734e-7260-5b95-8ade-beaf26b550bd","source_date":"2026-03-17","source_release":"20260317 EN V2.1","sources":["goodwe_sdtg3_20260317_v21_20261102T2000"],"strings_per_mppt":1,"updated_at":"2026-11-02T20:07:04.412896+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":15.1,"width_m":0.491}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2822.7,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN STORAGE 3660TL U C645 {645V}","mppt_max_v":1300.0,"mppt_min_v":919.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN STORAGE 3660TL U C645 {645V}","pac_rated_w":3304620.0,"pdc_rated_w":3381590.0,"quality_status":"reference_library","record_id":"c52ed8b7-22e7-53cf-aac9-55b8092d2e8a","sandia_c0_per_w":-4.05772e-09,"sandia_c1_per_v":2.98284e-05,"sandia_c2_per_v":0.000222894,"sandia_c3_per_v":0.00133956,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2892.5247619047623,"startup_power_w":12082.1,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":645.0,"vdc_max_v":1300.0,"vdc_rated_v":1198.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":9.4489,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Star Charge Americas Corp","market_scope":"CEC/SAM reference library; market availability unverified","model":"SI403LULA00 {208V}","mppt_max_v":480.0,"mppt_min_v":180.0,"name":"Star Charge Americas Corp: SI403LULA00 {208V}","pac_rated_w":3315.0,"pdc_rated_w":3401.6,"quality_status":"reference_library","record_id":"c53773fe-cbec-5a02-b31e-a81854710fc4","sandia_c0_per_w":-3.94045e-06,"sandia_c1_per_v":-2.56641e-05,"sandia_c2_per_v":0.0017907,"sandia_c3_per_v":0.0013235,"source_date":"2025-05-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":19.05,"startup_power_w":24.1492,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":360.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.8387,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB38-1TP-US-41 {240V}","mppt_max_v":480.0,"mppt_min_v":195.0,"name":"SMA America: SB38-1TP-US-41 {240V}","pac_rated_w":3840.0,"pdc_rated_w":3956.13,"quality_status":"reference_library","record_id":"c570e9d3-37d9-5b51-80ee-44e8679501d9","sandia_c0_per_w":-2.89471e-06,"sandia_c1_per_v":-4.08877e-05,"sandia_c2_per_v":0.000999199,"sandia_c3_per_v":-0.00214123,"source_date":"2020-01-13","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.39,"startup_power_w":25.5155,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"communication_protocols":["RS-485","CAN"],"created_at":"2026-11-05T06:06:09.955096+00:00","datasheet_url":"https://doc.felicitysolar.com/Datasheet/Inverter-en/IVGM10KLP3G1%20IVGM12KLP3G1%20IVGM14KLP3G1%20IVGM15KLP3G1%20IVGM16KLP3G1%20IVGM18KLP3G1%20IVGM20KLP3G1%20%20Datasheet%20-%20EN.pdf","efficiency_max_pct":98.0,"entity_type":"inverters","extensions_json":"{\"AC_wiring\":\"3L+N+PE\",\"BMS_communication\":[\"RS485\",\"CAN\"],\"PV_current_scope\":\"Per-tracker vector retained, never summed into aggregate/per-string current\",\"PV_operating_current_per_tracker_A\":[26,26],\"PV_power_basis\":\"Maximum PV input, not nominal/STC DC rating\",\"PV_short_circuit_current_per_tracker_A\":[39,39],\"PV_start_voltage_V\":160,\"architecture\":\"Low-voltage battery hybrid; three phase\",\"battery_chemistry_options\":[\"Li-ion\",\"Lead-acid\"],\"battery_voltage_range_V\":[40,60],\"brand\":\"Felicitysolar\",\"cover_apparent_power_label\":\"20KVA applies to cover exemplar; table rated activeW and apparentVA kept separate\",\"dimension_axes\":\"Not labelled; no assumed width/height/depth mapping\",\"dimensions_native_mm\":[750,450,268],\"full_load_DC_voltage_range_native_V\":[347,800],\"full_load_voltage_hold\":\"Native full-load upper800V exceeds general MPPT upper650V; retained unresolved, not replacing MPPT window\",\"grid_frequency_options_Hz\":[50,60],\"grid_frequency_ranges_Hz\":[[45,55],[55,65]],\"grid_regulation_claims\":[\"NRS097-2-1\",\"VDE4105\",\"EN50549-1\",\"AS4777.2\",\"GB/T34120\",\"GB/T34133\",\"GB/T34129\"],\"gross_weight_kg\":60.2,\"max_AC_apparent_power_VA\":13200,\"max_PV_input_power_W\":18000,\"max_battery_charging_current_A\":240,\"max_battery_discharging_current_A\":240,\"max_continuous_AC_passthrough_A\":45,\"max_output_overcurrent_protection_A\":65,\"monitor_module_as_reported\":\"WiFi/4G\",\"nominal_grid_voltage_as_reported\":\"220/380,230/400Vac(-20%~+15%)\",\"off_grid_peak_duration_s\":10,\"off_grid_peak_power_multiplier\":2,\"package_dimensions_native_mm\":[889,566,397],\"protection_claims\":[\"DC reverse polarity\",\"AC overcurrent\",\"AC overvoltage\",\"AC short circuit\",\"thermal\",\"DC terminal insulation impedance\",\"DC component\",\"ground fault current\",\"AFCI\",\"power network\",\"island\",\"earth fault\",\"DC input switch\",\"overvoltage load drop\",\"RCD\"],\"rated_grid_current_A\":17.4,\"safety_EMC_claims\":[\"IEC/EN61000-6-1/2/3/4\",\"IEC/EN62109-1\",\"IEC/EN62109-2\"],\"standards_scope\":\"OEM table claims; independent certificates and country eligibility not verified\",\"strings_layout_native\":\"2/2+2\",\"warranty_claim\":\"5 or10years depending on final installation site; policy conditions unresolved\",\"warranty_policy_unverified\":true}","field_sources_json":"{\"communication_protocols\":\"felicity_p3g1_20261105T0600\",\"datasheet_url\":\"felicity_p3g1_20261105T0600\",\"efficiency_max_pct\":\"felicity_p3_product_20261105T0600\",\"extensions_json\":\"felicity_p3g1_20261105T0600\",\"hybrid\":\"felicity_p3g1_20261105T0600\",\"ip_rating\":\"felicity_p3g1_20261105T0600\",\"manufacturer\":\"felicity_p3g1_20261105T0600\",\"model\":\"felicity_p3g1_20261105T0600\",\"mppt_count\":\"felicity_p3g1_20261105T0600\",\"mppt_max_v\":\"felicity_p3g1_20261105T0600\",\"mppt_min_v\":\"felicity_p3g1_20261105T0600\",\"name\":\"felicity_p3g1_20261105T0600\",\"output_current_max_a\":\"felicity_p3g1_20261105T0600\",\"pac_rated_w\":\"felicity_p3g1_20261105T0600\",\"product_url\":\"felicity_p3_product_20261105T0600\",\"strings_per_mppt\":\"felicity_p3g1_20261105T0600\",\"surge_protection\":\"felicity_p3g1_20261105T0600\",\"technology\":\"felicity_p3g1_20261105T0600\",\"vdc_max_v\":\"felicity_p3g1_20261105T0600\",\"vdc_rated_v\":\"felicity_p3g1_20261105T0600\",\"weight_kg\":\"felicity_p3g1_20261105T0600\"}","hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T06:07:07.426161+00:00","manufacturer":"Guangzhou Felicity Solar Technology Co., Ltd.","model":"IVGM12KLP3G1","mppt_count":2,"mppt_max_v":650.0,"mppt_min_v":160.0,"name":"Felicitysolar IVGM12KLP3G1","output_current_max_a":19.2,"pac_rated_w":12000.0,"product_url":"https://eu.felicitysolar.com/product/ivgm10-20kw-p3g1/","quality_status":"reviewed_primary_source","record_id":"c5719632-0c42-5d4a-b3bb-9a57148bf126","sources":["felicity_p3_product_20261105T0600","felicity_p3g1_20261105T0600"],"strings_per_mppt":2,"surge_protection":"Type II (DC), Type II (AC)","technology":"hybrid_pv_battery","updated_at":"2026-11-05T06:07:07.426161+00:00","vdc_max_v":800.0,"vdc_rated_v":550.0,"weight_kg":48.7}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":23.1297,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"PhaseGreen Technology Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"PhG-P8K0LNA-M {240V}","mppt_max_v":430.0,"mppt_min_v":250.0,"name":"PhaseGreen Technology Inc: PhG-P8K0LNA-M {240V}","pac_rated_w":8084.0,"pdc_rated_w":8326.69,"quality_status":"reference_library","record_id":"c5941c8a-15ac-58d2-aeb2-be09c9717763","sandia_c0_per_w":-2.93482e-06,"sandia_c1_per_v":-6.00257e-06,"sandia_c2_per_v":-0.000923485,"sandia_c3_per_v":-0.00173197,"source_date":"2026-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":17.4,"startup_power_w":65.6455,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":430.0,"vdc_rated_v":360.0}
{"created_at":"2026-11-03T08:00:38.361931+00:00","datasheet_url":"https://www.deyeinverter.com/deyeinverter/2025/09/23/%E3%80%90b%E3%80%91datasheet_sun-40-50k-g04p3-eu-cm4_20250922_en.pdf","depth_m":0.243,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"altitude_max_m\":4000,\"cooling\":\"Intelligent air cooling\",\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"grid_output_current_max_a\":[75,71.8],\"grid_voltage_pairs_v\":[[220,380],[230,400]],\"input_operating_current_per_mppt_a\":[40,40,40],\"input_short_circuit_current_per_mppt_a\":[60,60,60],\"maximum_grid_apparent_va\":49500,\"maximum_pv_input_w\":67500,\"mppt_efficiency_lower_bound_pct\":99,\"start_voltage_v\":250,\"strings_per_mppt\":[3,3,3]}","field_sources_json":"{\"*\":\"deye_g04p3_cm_20261103T0800\"}","height_m":0.57,"ip_rating":"IP65","last_verified_at":"2026-11-03T08:00:38.361931+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-45K-G04P3-EU-CM3","mppt_count":3,"mppt_max_v":1000,"mppt_min_v":200,"name":"Deye SUN-45K-G04P3-EU-CM3","pac_rated_w":45000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"c59bff64-5eeb-5745-ba81-061dae2c5cb4","sources":["deye_g04p3_cm_20261103T0800"],"updated_at":"2026-11-03T08:00:38.361931+00:00","vdc_max_v":1100,"vdc_rated_v":600,"weight_kg":39,"width_m":0.434}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":50.2763,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Canadian Solar Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-36KTL-CT {480V}","mppt_max_v":800.0,"mppt_min_v":540.0,"name":"Canadian Solar Inc: CSI-36KTL-CT {480V}","pac_rated_w":36000.0,"pdc_rated_w":36701.7,"quality_status":"reference_library","record_id":"c5a56612-7ed0-527f-9bc2-a923e7d5c0ff","sandia_c0_per_w":-2.33292e-07,"sandia_c1_per_v":-3.88036e-05,"sandia_c2_per_v":-0.0027293,"sandia_c3_per_v":-0.00119439,"source_date":"2018-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.8,"startup_power_w":80.1024,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":730.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.43688,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HM-400NA {240V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HM-400NA {240V}","pac_rated_w":382.54,"pdc_rated_w":396.349,"quality_status":"reference_library","record_id":"c5cfdbfd-f808-5b37-96cd-46f37a3c9c2f","sandia_c0_per_w":-1.0523e-05,"sandia_c1_per_v":-0.000291685,"sandia_c2_per_v":-0.113573,"sandia_c3_per_v":-0.329599,"source_date":"2021-03-11","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.105,"startup_power_w":0.712961,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":60.1045,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Trystar LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"OZPCS-RS35-FB0 {208V}","mppt_max_v":800.0,"mppt_min_v":400.0,"name":"Trystar LLC: OZPCS-RS35-FB0 {208V}","pac_rated_w":34331.7,"pdc_rated_w":36062.7,"quality_status":"reference_library","record_id":"c5dde60f-8c92-51b1-a208-360b3d76e1c7","sandia_c0_per_w":-6.31471e-07,"sandia_c1_per_v":2.36281e-05,"sandia_c2_per_v":0.00264339,"sandia_c3_per_v":1.30657e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.14,"startup_power_w":314.162,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":800.0,"vdc_rated_v":600.0}
