{"communication_protocols":["RS485","CAN","Wi-Fi","GPRS","4G"],"created_at":"2026-11-05T03:06:53.070019+00:00","datasheet_url":"https://www.aforenergy.com/wp-content/uploads/2024/11/1-2409121540314551.pdf","depth_m":0.26,"efficiency_euro_pct":97.5,"efficiency_max_pct":98,"entity_type":"inverters","extensions_json":"{\"AC_phase_count\":3,\"altitude_m_upper_exclusive\":4000,\"backup_nominal_VA\":4000,\"backup_peak_VA_60s\":4400,\"backup_ratings_are_apparent_power_not_active_W\":true,\"backup_switching_ms_upper_exclusive\":10,\"battery\":{\"max_charge_discharge_a\":50,\"max_charge_discharge_kw\":4,\"nominal_v\":100,\"type_claims\":[\"Li-ion\",\"Lead-acid\",\"Sodium metal chloride\"],\"voltage_range_v\":[80,600]},\"battery_charge_discharge_efficiency_pct\":98,\"current_THD_bound_exclusive\":true,\"current_THD_upper_bound_pct\":3,\"full_power_MPPT_source\":\"afore_thp_pdf_20261105T0300\",\"full_power_MPPT_window_v\":[200,850],\"grid_frequency_hz\":[50,60],\"grid_voltage_as_reported_v\":\"230/400\",\"no_unversioned_source_winner\":true,\"noise_db_upper_exclusive\":40,\"noise_source\":\"afore_thp_pdf_20261105T0300\",\"pv_max_short_circuit_current_per_input_a\":30,\"pv_startup_voltage_v\":160,\"relative_humidity_pct\":[0,100],\"standby_consumption_w_upper_exclusive\":5,\"withheld_conflicting_field_groups\":[\"maximumPVinputpower\",\"IPenclosure\",\"cooling\"]}","field_sources_json":"{\"communication_protocols\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"datasheet_url\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"depth_m\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"efficiency_euro_pct\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"efficiency_max_pct\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"extensions_json\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"height_m\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"hybrid\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"insulation_method\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"manufacturer\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"model\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"mppt_count\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"mppt_max_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"mppt_min_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"name\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"operating_temperature_max_c\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"operating_temperature_min_c\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"output_current_max_a\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"pac_rated_w\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"product_url\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"source_release\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"string_current_max_a\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"strings_per_mppt\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"surge_protection\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"vdc_max_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"vdc_rated_v\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"weight_kg\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"],\"width_m\":[\"afore_thp_pdf_20261105T0300\",\"afore_thp_html_20261105T0300\"]}","height_m":0.535,"hybrid":true,"insulation_method":"Transformerless","last_verified_at":"2026-11-05T03:06:53.070019+00:00","manufacturer":"Afore New Energy Technology (Shanghai) Co Ltd","model":"AF4K-THP","mppt_count":2,"mppt_max_v":850.0,"mppt_min_v":150.0,"name":"Afore New Energy Technology (Shanghai) Co Ltd AF4K-THP","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":7,"pac_rated_w":4000,"product_url":"https://www.aforenergy.com/product/three-phase-hybrid-inverter-plus-series/","quality_status":"reviewed_primary_source","record_id":"c8427a64-0417-500e-b62a-96f40348c7a5","source_release":"Undated linked PDF and live HTML; only reconciled assertions accepted","sources":["afore_thp_html_20261105T0300","afore_thp_pdf_20261105T0300"],"string_current_max_a":20.0,"strings_per_mppt":1,"surge_protection":"AC/DC Type II; OEM claim","updated_at":"2026-11-05T03:06:53.070019+00:00","vdc_max_v":1000.0,"vdc_rated_v":620.0,"weight_kg":29.0,"width_m":0.558}
{"cooling_method":"natural","created_at":"2026-11-02T05:06:44.961022+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.164,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.4,"entity_type":"inverters","extensions_json":"{\"ac_voltage_range_v\":[180,276],\"active_power_adjustment_pct\":[0,100],\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM list only; certificates not independently verified\",\"dc_inputs_per_mppt\":[1,1],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 13, printed page 07, model SOFAR 4.6KTLM-G3; shared cells visually checked\",\"maximum_apparent_power_va\":4600,\"mppt_current_max_a\":[15,15],\"mppt_short_circuit_current_max_a\":[22.5,22.5],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":[\"IEC/EN 61000-6-2/3\",\"IEC/EN 61000-3-2/3\",\"IEC/EN 61000-3-11/12\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"C10/11\",\"UNE 217002:2020\",\"G98/G99\",\"EN 50549-1\",\"ANRE 208\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_polarity_reversal\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":90,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_en_eu_v74_20260126_20261102T0503\"}","height_m":0.344,"input_count":2,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T05:06:44.961022+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; regional availability unverified","model":"SOFAR 4.6KTLM-G3","mppt_count":2,"mppt_max_v":550.0,"mppt_min_v":80.0,"name":"SOFAR 4.6KTLM-G3","notes":"Revision-specific source ratings. Bounds retained in extensions; no inferred warranty or communications protocol.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":23.0,"pac_rated_w":4600.0,"quality_status":"oem_datasheet","record_id":"c857dfd6-d225-5582-858f-46261ee7cf57","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_en_eu_v74_20260126_20261102T0503"],"surge_protection":"Type III on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T05:06:44.961022+00:00","vac_rated_v":230.0,"vdc_max_v":600.0,"vdc_rated_v":380.0,"weight_kg":10.0,"width_m":0.349}
{"communication_protocols":["Wi-Fi","Bluetooth"],"cooling_method":"Natural convection","created_at":"2026-11-04T17:15:51.717505+00:00","datasheet_url":"https://www.tsun-ess.com/files/datasheetgen3-microinverter-4-in-1-en.pdf","depth_m":0.044,"efficiency_euro_pct":96.5,"efficiency_max_pct":96.7,"entity_type":"inverters","extensions_json":"{\"tsun_exact_table\":{\"AC_cable_max_m\":{\"daisy_chain\":2.52,\"trunk_cable_or_balcony\":0.5},\"AC_conductors\":\"L/N/PE\",\"DC_input_count\":4,\"PV_module_count\":{\"maximum\":4,\"minimum\":1},\"adjustable_power_factor\":\"0.8 leading to0.8 lagging\",\"altitude_without_derating_m\":2000,\"branch_max_units\":{\"10AWG\":6,\"12AWG\":4,\"scope\":\"Daisy-chain and trunk cable only\"},\"communication_optional\":\"2xRS485\",\"current_scope\":\"DC current and short-current are per input; no multiplied aggregate input current asserted\",\"locator\":\"Physical page2; exact TSOL-MS1600 column; labelled rows; merged cells visually checked\",\"maximum_input_current_per_input_A\":18,\"night_consumption_W\":{\"upper_exclusive\":0.05},\"nominal_MPPT_efficiency_pct\":99.9,\"nominal_frequency_options_Hz\":[50,60],\"nominal_output_voltage_options_V\":[220,230,240],\"output_current_THD_pct\":{\"upper_exclusive\":3},\"power_factor_default\":{\"lower_exclusive\":0.99},\"recommended_module_power_Wp_native\":\"400–700+\",\"relative_humidity_pct_native\":100,\"scope\":\"One exact printed model; cable assemblies/options do not create extra rows. Voltage/frequency options remain options. Recommendations not rated DC power. No marketing efficiency used.\",\"short_current_A_native\":25,\"startup_voltage_per_input_V\":22,\"temperature_derating\":{\"above_C\":40,\"condition\":\"Rated condition\"},\"warranty_scope\":\"OEM states standard12years; regional and contractual exclusions not supplied in table; no performance warranty inferred\",\"weight_by_assembly_kg\":{\"daisy_chain\":5.5,\"trunk_cable_or_balcony\":5}}}","field_sources_json":"{\"*\":\"tsun_microinverters_table3_20261104T1700\"}","height_m":0.261,"insulation_method":"HF isolation","ip_rating":"IP67","last_verified_at":"2026-11-04T17:15:51.717505+00:00","manufacturer":"TSUNESS Co Ltd","market_scope":"Global OEM datasheet; country approval and availability unverified","model":"TSOL-MS1600","mppt_count":4,"mppt_max_v":60,"mppt_min_v":16,"name":"TSUNESS TSOL-MS1600","operating_temperature_max_c":65,"operating_temperature_min_c":-40,"output_current_max_a":8,"pac_rated_w":1600,"product_warranty_years":12,"quality_status":"oem_datasheet_reviewed","record_id":"c86d3760-46e6-5847-80da-178fcc5f0bcf","source_release":"Undated public OEM table captured2026-11-04","sources":["tsun_microinverters_table3_20261104T1700"],"updated_at":"2026-11-04T17:15:51.717505+00:00","vdc_max_v":60,"width_m":0.331}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":43.5042,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"CSI Solar Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CSI-30K-T480GL01-UB {480V}","mppt_max_v":800.0,"mppt_min_v":417.0,"name":"CSI Solar Co Ltd: CSI-30K-T480GL01-UB {480V}","pac_rated_w":29948.0,"pdc_rated_w":30453.0,"quality_status":"reference_library","record_id":"c87414a8-768c-5ea5-9ac5-6e3907aad059","sandia_c0_per_w":-2.38831e-07,"sandia_c1_per_v":-1.1208e-06,"sandia_c2_per_v":0.000107757,"sandia_c3_per_v":0.000314952,"source_date":"2021-12-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":39.2007,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":800.0,"vdc_rated_v":700.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":218.01,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"DYNAPOWER COMPANY LLC","market_scope":"CEC/SAM reference library; market availability unverified","model":"MPS-100 {480V}","mppt_max_v":600.0,"mppt_min_v":350.0,"name":"DYNAPOWER COMPANY LLC: MPS-100 {480V}","pac_rated_w":98861.0,"pdc_rated_w":103555.0,"quality_status":"reference_library","record_id":"c87cd505-30a5-5c96-a9cf-e42c30985b81","sandia_c0_per_w":-1.87392e-07,"sandia_c1_per_v":6.96482e-05,"sandia_c2_per_v":0.00188056,"sandia_c3_per_v":0.000974351,"sources":["sam_cec_inverters_20261031"],"standby_power_w":803.97,"startup_power_w":2872.37,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":600.0,"vdc_rated_v":475.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":21.9818,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SolaX Power Network Technology (Zhe jiang) Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"A1-AC-60K-G2 {240V}","mppt_max_v":449.9,"mppt_min_v":121.1,"name":"SolaX Power Network Technology (Zhe jiang) Co Ltd: A1-AC-60K-G2 {240V}","pac_rated_w":6035.0,"pdc_rated_w":6267.02,"quality_status":"reference_library","record_id":"c8b9264d-ba1e-544e-9c90-cc56b2aa4e7b","sandia_c0_per_w":-2.2864e-06,"sandia_c1_per_v":-6.63378e-05,"sandia_c2_per_v":0.000968099,"sandia_c3_per_v":-0.00215828,"source_date":"2026-01-12","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.2,"startup_power_w":37.0267,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":449.9,"vdc_rated_v":285.1}
{"certifications":["CE","MEA","PEA","UKCA","AS4777.2","EN61000-6-2:2019","EN61000-6-4:2019","EN62109-1:2010","EN62109-2:2011","EN50549-1:2019","IEC62109.1","IEC62109.2","NRS097-2-1:2017","G99","VDE-AR-N4105:2018","DIN VDE V0124-100:2020-06","PSE:2018-12","DEWA"],"communication_protocols":["RS485","CAN"],"cooling_method":"Forced-air","created_at":"2026-11-04T20:40:01.993868+00:00","datasheet_url":"https://static.atesspower.com/upload/files/20260707/19c636d409b4108949af768da8533089.pdf","depth_m":0.8,"entity_type":"inverters","extensions_json":"{\"atess_exact_datasheet_context\":{\"altitude_derating_above_m\":3000,\"altitude_max_m\":6000,\"battery\":{\"full_load_or_max_charge_voltage_range_v\":[500,600],\"full_load_voltage_scope\":\"At maximum charge power\",\"maximum_charge_current_a\":450,\"maximum_charge_power_kw\":225,\"maximum_discharge_current_a\":467,\"maximum_discharge_power_kw\":165,\"voltage_range_v\":[352,600]},\"certification_scope\":\"OEM claims only, no independent certificate or regional eligibility validation\",\"dimensions\":{\"mm\":[1200,1900,800],\"order\":\"W/H/D\"},\"display\":\"Touch screen\",\"humidity_condition\":\"Non-condensing\",\"humidity_relative_pct\":[0,95],\"noise_bound\":{\"dba\":75,\"distance_m\":1,\"operator\":\"<\"},\"off_grid\":{\"apparent_power_kva\":165,\"frequency_hz\":[50,60],\"overload_claims\":[{\"duration_min\":10,\"percent\":110},{\"duration_min\":1,\"percent\":120}],\"rated_active_power_kw\":150,\"rated_current_a\":217,\"rated_voltage_v\":400,\"thdu_bound\":{\"condition\":\"linear load\",\"operator\":\"<=\",\"percent\":2}},\"on_grid\":{\"ac_input_apparent_power_kva\":240,\"apparent_power_kva\":165,\"connection\":\"3/N/PE\",\"current_scope\":\"Rated three-phase line current, not a maximum-current scalar or phase sum\",\"frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range_native\":\"0.8lagging to0.8leading\",\"rated_active_power_kw\":150,\"rated_current_a\":217,\"rated_frequency_hz\":[50,60],\"rated_voltage_native\":\"400V\",\"thdi_bound\":{\"operator\":\"<\",\"percent\":3},\"voltage_range_native\":\"360–440V\"},\"on_off_grid_transfer\":{\"automatic\":true,\"milliseconds\":10,\"operator\":\"<=\"},\"page1_feature_claims\":[\"Programmable working mode\",\"Remote DG control\",\"All-in-one hybrid inverter\"],\"parallel_scope\":\"on-grid and off-grid; not extra model/configuration rows\",\"parallel_units_max_claim_page1\":8,\"pv\":{\"maximum_power_kwp_as_labelled\":225,\"mppt_constraint\":\"PV-string MPPT voltage must be50–200V higher than maximum battery voltage per footnote\",\"rating_scope\":\"Maximum PV power\"},\"source_locator\":{\"exact_model_column\":\"HPS150\",\"physical_page\":2},\"standby_consumption_bound\":{\"operator\":\"<\",\"watts\":30},\"warranty\":\"Not specified by exact datasheet; no warranty years inferred\"}}","field_sources_json":"{\"certifications\":\"atess_hps_20261104T2030\",\"communication_protocols\":\"atess_hps_20261104T2030\",\"cooling_method\":\"atess_hps_20261104T2030\",\"datasheet_url\":\"atess_hps_20261104T2030\",\"depth_m\":\"atess_hps_20261104T2030\",\"extensions_json\":\"atess_hps_20261104T2030\",\"height_m\":\"atess_hps_20261104T2030\",\"insulation_method\":\"atess_hps_20261104T2030\",\"ip_rating\":\"atess_hps_20261104T2030\",\"manufacturer\":\"atess_company_identity_20261104T2030\",\"model\":\"atess_hps_20261104T2030\",\"mppt_max_v\":\"atess_hps_20261104T2030\",\"mppt_min_v\":\"atess_hps_20261104T2030\",\"name\":\"atess_hps_20261104T2030\",\"operating_temperature_max_c\":\"atess_hps_20261104T2030\",\"operating_temperature_min_c\":\"atess_hps_20261104T2030\",\"pac_rated_w\":\"atess_hps_20261104T2030\",\"source_release\":\"atess_hps_20261104T2030\",\"surge_protection\":\"atess_hps_20261104T2030\",\"technology\":\"atess_hps_20261104T2030\",\"vac_rated_v\":\"atess_hps_20261104T2030\",\"vdc_max_v\":\"atess_hps_20261104T2030\",\"weight_kg\":\"atess_hps_20261104T2030\",\"width_m\":\"atess_hps_20261104T2030\"}","height_m":1.9,"insulation_method":"Built-in transformer","ip_rating":"IP20","last_verified_at":"2026-11-04T20:40:01.993868+00:00","manufacturer":"Shenzhen ATESS Power Technology Co., Ltd.","model":"HPS150","mppt_max_v":800.0,"mppt_min_v":480.0,"name":"ATESS HPS150","operating_temperature_max_c":55.0,"operating_temperature_min_c":-25.0,"pac_rated_w":150000.0,"quality_status":"reviewed_primary_source","record_id":"c8f53477-eabb-52e8-8164-589a74acf45f","source_release":"Current OEM-linked download20260707; document issue date not printed","sources":["atess_company_identity_20261104T2030","atess_hps_20261104T2030"],"surge_protection":"Type II; lightning-protection scope as printed","technology":"Three-phase PV and battery hybrid inverter","updated_at":"2026-11-04T20:40:01.993868+00:00","vac_rated_v":400.0,"vdc_max_v":1000.0,"weight_kg":1230.0,"width_m":1.2}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.5619,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Generac Power Systems Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"CP-760-V2 {240V}","mppt_max_v":72.0,"mppt_min_v":63.0,"name":"Generac Power Systems Inc: CP-760-V2 {240V}","pac_rated_w":761.0,"pdc_rated_w":786.208,"quality_status":"reference_library","record_id":"c8fb1b3d-1abc-53ef-8e7a-7902e025e122","sandia_c0_per_w":-2.63126e-05,"sandia_c1_per_v":-0.000198918,"sandia_c2_per_v":0.0227021,"sandia_c3_per_v":-0.0125358,"source_date":"2024-11-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.19,"startup_power_w":4.58846,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":72.0,"vdc_rated_v":68.0}
