{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":46.4447,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Lux Power Technology Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEN-LB-US 16K {240V}","mppt_max_v":440.0,"mppt_min_v":250.0,"name":"Shenzhen Lux Power Technology Co Ltd: GEN-LB-US 16K {240V}","pac_rated_w":16153.0,"pdc_rated_w":16720.1,"quality_status":"reference_library","record_id":"c91cc6b0-f5ea-5a0e-8358-ad676a795397","sandia_c0_per_w":-8.2465e-07,"sandia_c1_per_v":-4.92855e-05,"sandia_c2_per_v":-0.00445832,"sandia_c3_per_v":-0.00445344,"sources":["sam_cec_inverters_20261031"],"standby_power_w":29.36,"startup_power_w":41.5179,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":440.0,"vdc_rated_v":360.0}
{"communication_protocols":["Modbus","SunSpec"],"cooling_method":"Natural convection","created_at":"2026-11-02T21:05:17.232739+00:00","datasheet_url":"https://en.goodwe.com/Ftp/EN/Downloads/Datasheet/GW_DNS-G4_Datasheet-EN.pdf","depth_m":0.165,"efficiency_euro_pct":97.2,"efficiency_max_pct":98.1,"entity_type":"inverters","extensions_json":"{\"altitude_m\":{\"bound\":\"<\",\"value\":4000},\"communication_interfaces_as_reported\":[\"RS485\",\"WiFi\",\"LAN\",\"Bluetooth\",\"4G\"],\"dc_connector\":\"MC4,4–6mm²\",\"dc_switch_as_reported\":\"Integrated (PV II Optional); no universal configuration inferred\",\"grid_frequency_hz\":[50,60],\"max_ac_active_power_w\":3000,\"max_input_current_per_mppt_a\":[20,20],\"max_short_circuit_current_per_mppt_a\":[26,26],\"model_column\":\"GW3K-DNS-G40\",\"mppt_condition\":\"Operating range, not guaranteed full-power range; see manual\",\"night_self_consumption_w\":{\"bound\":\"<\",\"value\":1},\"noise_db_as_reported\":25,\"nominal_ac_voltage_as_reported\":\"220/230/240 V,L/N/PE\",\"optional_features\":[\"AFCI\",\"emergency power off\",\"rapid shutdown\",\"remote shutdown\",\"power supply at night\"],\"pdf_page\":2,\"relative_humidity_pct\":\"0–100\",\"source_id\":\"goodwe_dnsg4_20250522_v21_20261102T2100\",\"standby_condition\":\"At560–600V; resumes normal within40–560V MPPT window\",\"start_voltage_v\":50,\"surge_protection\":\"DC/AC TypeII\",\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"goodwe_dnsg4_20250522_v21_20261102T2100\"}","height_m":0.323,"ip_rating":"IP66","last_verified_at":"2026-11-02T21:05:17.232739+00:00","manufacturer":"GoodWe Technologies Co Ltd","model":"GW3K-DNS-G40","mppt_count":2,"mppt_max_v":560,"mppt_min_v":40,"name":"GoodWe GW3K-DNS-G40","notes":"Exact published model column, revision-specific facts and conditions. Optional functions remain qualified; no certification, availability or project-equipment inference.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":13.7,"pac_rated_w":3000,"quality_status":"primary_source_extract","record_id":"c91eacfe-57dc-53e6-acee-bd20a5f6f116","source_date":"2025-05-22","source_release":"20250522 EN V2.1","sources":["goodwe_dnsg4_20250522_v21_20261102T2100"],"strings_per_mppt":1,"updated_at":"2026-11-02T21:05:17.232739+00:00","vdc_max_v":600,"vdc_rated_v":360,"weight_kg":9.2,"width_m":0.358}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.47245,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG395A1C-A6 {240V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG395A1C-A6 {240V}","pac_rated_w":321.0,"pdc_rated_w":331.536,"quality_status":"reference_library","record_id":"c942002d-2406-54e9-b0e1-1ee4834519fa","sandia_c0_per_w":-6.16107e-05,"sandia_c1_per_v":2.14005e-05,"sandia_c2_per_v":-0.0059188,"sandia_c3_per_v":-0.0362561,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.15,"startup_power_w":2.26825,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1547.14,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SYL (NINGBO) Battery Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SP1750UHL {690V}","mppt_max_v":1500.0,"mppt_min_v":1000.0,"name":"SYL (NINGBO) Battery Co Ltd: SP1750UHL {690V}","pac_rated_w":1751510.0,"pdc_rated_w":1779210.0,"quality_status":"reference_library","record_id":"c94242ff-ffa6-5fde-9246-a67b83574fa0","sandia_c0_per_w":-6.08934e-09,"sandia_c1_per_v":-7.38171e-06,"sandia_c2_per_v":-0.00370983,"sandia_c3_per_v":-0.00370447,"sources":["sam_cec_inverters_20261031"],"standby_power_w":119.44,"startup_power_w":2162.54,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":690.0,"vdc_max_v":1500.0,"vdc_rated_v":1150.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.47245,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG375A1C-V5 {240V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG375A1C-V5 {240V}","pac_rated_w":321.0,"pdc_rated_w":331.536,"quality_status":"reference_library","record_id":"c9480911-a49d-5d92-a59b-7a43afef4b82","sandia_c0_per_w":-6.16107e-05,"sandia_c1_per_v":2.14005e-05,"sandia_c2_per_v":-0.0059188,"sandia_c3_per_v":-0.0362561,"source_date":"2020-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.15,"startup_power_w":2.26825,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
{"cooling_method":"Smart Cooling","created_at":"2026-11-06T03:07:34.575626+00:00","datasheet_url":"https://www.thinkpower.com.cn/uploads/bb17c554.pdf","depth_m":0.157,"efficiency_euro_pct":97.7,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"thinkpower_specs\":{\"DC_switch_scope\":\"DCbreaker yes in exacttable; no broader isolation rating inferred\",\"MPPT_efficiency_pct\":99.9,\"PV_maximum_power_W\":7500,\"PV_power_scope\":\"Maximum acceptedPVarray/inputconfiguration, not ratedDCconversionpower\",\"THDi_bound_native\":\"<5%\",\"body_date\":null,\"certificates_native\":\"CQC,VDE-AR-N4105,VDE0126-1-1,AS4777,IEC61727,IEC62116\",\"certification_scope\":\"OEMstandards list retained in review; not independentcertificate validation\",\"communications_native\":\"RS485/WiFi/GPRS\",\"communications_qualification\":\"TPcover has unrelatedESSoverlay and optionalwireless claims; tablelist not used to assert installed protocols\",\"cover_scope\":\"Corrupted firstpage mixes unrelated highvoltageESS text. No batterycapacity/cycle/10yearwarranty values transferred to this gridtied model.\",\"display\":\"LCD\",\"frequency_range_native\":\"45/55Hz; nominal50/60Hz, unexpanded ambiguousrange\",\"grid_type\":\"3W/N/PE\",\"grid_voltage_range_V\":[280,490],\"humidity_condition\":\"No condensation\",\"input_current_label\":\"Max input current / per string\",\"input_current_native_A\":[18,18],\"locator\":\"PhysicalPDFpage2, literalTP6KTLcolumn and visually checked merged cells\",\"maximum_AC_apparent_power_VA\":7000,\"minimum_working_DC_voltage_V\":160,\"native_dimensions_mm\":{\"orientation\":\"W/H/D\",\"values\":[480,476,157]},\"nominal_grid_frequency_Hz\":[50,60],\"nominal_grid_voltages_native_V\":[400],\"optional_warranty_years\":[7,10],\"per_MPPT_current_arrays_not_summed\":true,\"power_factor_native\":\"0.8leading..0.8lagging\",\"protections_native\":[\"DCreversepolarity\",\"DC/ACSPD\",\"leakagecurrent\",\"DCbreaker\",\"insulationimpedancedetection\",\"residualcurrent\"],\"relative_humidity_pct\":[0,95],\"short_circuit_per_MPPT_native_A\":[25,25],\"standard_warranty_years\":5,\"strings_per_MPPT_native\":[1,1],\"warranty_scope\":\"Published datasheetstandard, no invented region/contractcoverage\"}}","field_sources_json":"{\"*\":\"thinkpower_tp_20261106T0257\"}","height_m":0.476,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-06T03:07:34.575626+00:00","manufacturer":"Thinkpower New Energy (Wuxi) Co., Ltd.","model":"TP6KTL","mppt_count":2,"mppt_max_v":850,"mppt_min_v":160,"name":"Thinkpower TP6KTL","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":12,"pac_rated_w":6000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"c949e32d-3af8-5b0f-9ffd-746fe6cd3706","sources":["thinkpower_tp_20261106T0257"],"strings_per_mppt":1,"surge_protection":"DC/AC SPD; thermally protected in S table; class/waveform/rating unspecified","updated_at":"2026-11-06T03:07:34.575626+00:00","vac_rated_v":400,"vdc_max_v":1000,"weight_kg":16,"width_m":0.48}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.77316,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 50-1 208-240 {240V}","mppt_max_v":800.0,"mppt_min_v":100.0,"name":"Fronius International GmbH: Fronius Primo 50-1 208-240 {240V}","pac_rated_w":5000.0,"pdc_rated_w":5130.29,"quality_status":"reference_library","record_id":"c9513263-5ba9-583f-aa8f-b5b2bf1097b1","sandia_c0_per_w":-2.12156e-06,"sandia_c1_per_v":-2.76119e-05,"sandia_c2_per_v":-0.000426916,"sandia_c3_per_v":0.000107843,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.55,"startup_power_w":40.4138,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"communication_protocols":["Wi-Fi","RS485"],"cooling_method":"Natural convection","created_at":"2026-11-05T01:07:59.174451+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/DS_HP3-5-12KD2%2C%205-15KL2.pdf","depth_m":0.21,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_frequency_as_reported\":\"45–55Hz/55–65Hz\",\"AC_phase\":\"three phase\",\"BMS_communication\":\"CAN\",\"EPS_THDv_upper_bound_exclusive_pct\":3,\"EPS_frequency_hz\":[50,60],\"EPS_nominal_current_a\":11.6,\"EPS_nominal_power_w\":8000,\"EPS_peak_power_w_10s\":8800,\"EPS_voltage_as_reported\":\"3W+N+PE;220/380,230/400,240/415V\",\"PV_current_per_MPPT_a\":[16,16],\"PV_short_circuit_current_per_MPPT_a\":[20,20],\"THDi_upper_bound_exclusive_pct\":3,\"battery_maximum_charge_discharge_a\":[50,50],\"battery_type\":\"Lithium\",\"battery_voltage_range_v\":[100,700],\"brand\":\"LIVOLTEK\",\"control_IO\":[\"DO\",\"DI\"],\"display\":\"LED and APP\",\"grid_voltage_alternatives_v\":[380,400,415],\"maximum_AC_input_current_a\":31.0,\"maximum_AC_input_power_w\":21000,\"maximum_PV_input_Wp\":16000,\"mounting\":\"Wall-mounted\",\"nominal_PV_voltage_v\":600,\"power_factor_as_reported\":\"approximately1; adjustable0.8leading to0.8lagging\",\"protection_claims\":[\"islanding\",\"PV DC reverse polarity\",\"DC and AC short circuit\",\"PV DC and AC overcurrent\",\"leakage current\",\"over/under frequency\",\"over/under voltage\",\"insulation resistance\",\"overtemperature\",\"AC current imbalance\",\"arc detection\",\"buzzer warning\"],\"regional_electrical_variant\":\"D2 EN;380/400/415V\",\"safety_standard_claims\":[\"EN62109-1\",\"EN62109-2\",\"IEC62109-1\",\"IEC62109-2\",\"IEC61727\",\"IEC62116\",\"IEC61683\"],\"standard_claims_not_independent_certification\":true,\"startup_voltage_v\":180,\"strings_per_MPPT\":[1,1],\"technology\":\"photovoltaic hybrid inverter\",\"warranty_not_reported\":true}}","field_sources_json":"{\"communication_protocols\":\"livoltek_hybrid_32_20261105T0058\",\"cooling_method\":\"livoltek_hybrid_32_20261105T0058\",\"datasheet_url\":\"livoltek_hybrid_32_20261105T0058\",\"depth_m\":\"livoltek_hybrid_32_20261105T0058\",\"efficiency_euro_pct\":\"livoltek_hybrid_32_20261105T0058\",\"efficiency_max_pct\":\"livoltek_hybrid_32_20261105T0058\",\"extensions_json\":\"livoltek_hybrid_32_20261105T0058\",\"height_m\":\"livoltek_hybrid_32_20261105T0058\",\"hybrid\":\"livoltek_hybrid_32_20261105T0058\",\"ip_rating\":\"livoltek_hybrid_32_20261105T0058\",\"manufacturer\":\"livoltek_hybrid_32_20261105T0058\",\"model\":\"livoltek_hybrid_32_20261105T0058\",\"mppt_count\":\"livoltek_hybrid_32_20261105T0058\",\"mppt_max_v\":\"livoltek_hybrid_32_20261105T0058\",\"mppt_min_v\":\"livoltek_hybrid_32_20261105T0058\",\"name\":\"livoltek_hybrid_32_20261105T0058\",\"operating_temperature_max_c\":\"livoltek_hybrid_32_20261105T0058\",\"operating_temperature_min_c\":\"livoltek_hybrid_32_20261105T0058\",\"output_current_max_a\":\"livoltek_hybrid_32_20261105T0058\",\"pac_rated_w\":\"livoltek_hybrid_32_20261105T0058\",\"source_release\":\"livoltek_hybrid_32_20261105T0058\",\"vdc_max_v\":\"livoltek_hybrid_32_20261105T0058\",\"weight_kg\":\"livoltek_hybrid_32_20261105T0058\",\"width_m\":\"livoltek_hybrid_32_20261105T0058\"}","height_m":0.47,"hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T01:07:59.174451+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"HP3-8KD2","mppt_count":2,"mppt_max_v":950.0,"mppt_min_v":150.0,"name":"Hangzhou Livoltek Power Co., Ltd HP3-8KD2","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":12.1,"pac_rated_w":8000.0,"quality_status":"reviewed_primary_source","record_id":"c9537b0a-fb54-5fe4-8db2-621a9d953efb","source_release":"202608V1 Edition","sources":["livoltek_hybrid_32_20261105T0058"],"updated_at":"2026-11-05T01:07:59.174451+00:00","vdc_max_v":1000.0,"weight_kg":26.0,"width_m":0.54}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":17.3394,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEC50-1U-US20 {240V}","mppt_max_v":495.0,"mppt_min_v":105.0,"name":"GoodWe Technologies Co Ltd: GEC50-1U-US20 {240V}","pac_rated_w":4982.8,"pdc_rated_w":5201.83,"quality_status":"reference_library","record_id":"c96947f3-7e49-549a-84f9-ae5e74373f18","sandia_c0_per_w":-3.38565e-06,"sandia_c1_per_v":-5.11115e-05,"sandia_c2_per_v":-0.00207779,"sandia_c3_per_v":-0.00448311,"sources":["sam_cec_inverters_20261031"],"standby_power_w":5.6,"startup_power_w":21.4902,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":495.0,"vdc_rated_v":300.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":27.0279,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Ginlong Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"Solis-1P10K-4G-US {240V}","mppt_max_v":500.0,"mppt_min_v":250.0,"name":"Ginlong Technologies Co Ltd: Solis-1P10K-4G-US {240V}","pac_rated_w":10000.0,"pdc_rated_w":10270.6,"quality_status":"reference_library","record_id":"c96aa313-628c-5ed6-9374-34bf7eac4ddf","sandia_c0_per_w":-1.56647e-06,"sandia_c1_per_v":-2.22991e-05,"sandia_c2_per_v":-0.00093326,"sandia_c3_per_v":-0.00207585,"source_date":"2023-02-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":7.0,"startup_power_w":45.5782,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"communication_protocols":["RS-485","WiFi","4G"],"cooling_method":"Natural convection","created_at":"2026-11-02T18:06:13.229371+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.15,"efficiency_euro_pct":97.5,"efficiency_max_pct":98.1,"entity_type":"inverters","extensions_json":"{\"ac_terminal\":\"Quick Connector\",\"altitude_condition\":\"4000 m maximum\",\"display\":\"LCD / Bluetooth + App\",\"humidity\":\"0–100% as printed\",\"max_ac_apparent_power_va\":4400,\"max_input_current_per_mppt_as_printed\":\"15 A\",\"model_column\":\"BluE-G 4000D-M1\",\"nominal_ac_voltage_as_reported\":\"230 V L-N\",\"pdf_page\":12,\"phase_configuration\":\"Single phase on-grid\",\"printed_table_page\":22,\"short_circuit_current_per_mppt_as_printed\":\"18 A\",\"source_id\":\"kstar_res_en_v2_2026_20261102T1800\",\"start_voltage_v\":120,\"surge_protection\":\"DC Type III; AC Type III\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1800\"}","height_m":0.38,"ip_rating":"IP65","last_verified_at":"2026-11-02T18:06:13.229371+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"BluE-G 4000D-M1","mppt_count":2,"mppt_max_v":560,"mppt_min_v":80,"name":"KSTAR BluE-G 4000D-M1","notes":"Exact OEM model column PDF page 12; regional, optional and test-condition qualifiers in extensions. Disputed specifications omitted. Not a project equipment assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":19,"pac_rated_w":4000,"quality_status":"primary_source_extract","record_id":"c96eb5dc-3014-5c8f-97ac-9f28452370c6","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1800"],"strings_per_mppt":1,"updated_at":"2026-11-02T18:06:13.229371+00:00","vdc_max_v":600,"vdc_rated_v":380,"weight_kg":11,"width_m":0.38}
{"cooling_method":"Natural convection","created_at":"2026-11-04T10:18:17.872692+00:00","datasheet_url":"https://www.envertec.com/attached/file/datasheet/en/Catalogue-EVT1600SE-EVT1800SE-EVT2000SE(BC01).pdf","depth_m":0.041,"efficiency_max_pct":96.3,"entity_type":"inverters","extensions_json":"{\"envertech_datasheet\":{\"ac_voltage_range_v\":[189,260],\"communication_options\":[\"PLCC\",\"Wi-Fi\"],\"compliance_claim_scope\":\"OEM labels, not independently verified certification\",\"compliance_labels\":[\"VDE-AR-N 4105\",\"IEC/EN 61000\",\"IEC/EN 62109-1/2\",\"EN 50549-1/2019\",\"TOR 2019\",\"C10/11:2019\",\"CEI 0-21\",\"UTE C15-712-1:2013\",\"VFR 2019\"],\"dc_operating_voltage_range_v\":[16,60],\"dc_start_voltage_v\":16,\"dimension_axis_order\":\"W x H x D\",\"dimension_mm\":[300,199.5,41],\"field_locators\":{\"cooling_method\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"depth_m\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"efficiency_max_pct\":\"PDF physical p2, EVT1800SE, Efficiency row\",\"height_m\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"insulation_method\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"ip_rating\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"mppt_count\":\"PDF physical p2, EVT1800SE, Input DC row\",\"mppt_max_v\":\"PDF physical p2, EVT1800SE, Input DC row\",\"mppt_min_v\":\"PDF physical p2, EVT1800SE, Input DC row\",\"operating_temperature_max_c\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"operating_temperature_min_c\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"output_current_max_a\":\"PDF physical p2, EVT1800SE, Output AC row\",\"product_warranty_years\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"vdc_max_v\":\"PDF physical p2, EVT1800SE, Input DC row\",\"weight_kg\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\",\"width_m\":\"PDF physical p2, EVT1800SE, Mechanical/environmental/Others or Warranty row\"},\"frequency_ranges_hz\":[[47.5,52.5],[57.5,62.5]],\"input_short_circuit_current_a\":25,\"input_short_circuit_scope\":\"OEM Isc PV absolute maximum; port/aggregate scope not further stated\",\"locator\":\"Physical PDF page 2; EVT1800SE column; Input DC, Output AC, Efficiency, Features and Others rows\",\"maximum_continuous_apparent_output_va\":1800,\"maximum_input_current_a\":20,\"maximum_input_current_scope\":\"per printed input channel\",\"maximum_units_per_branch\":{\"10AWG\":3,\"12AWG\":2},\"mppt_tracking_efficiency_pct\":99.9,\"night_power_consumption_w\":{\"original_bound\":\"<100\",\"original_unit\":\"mW\",\"upper_exclusive\":0.1},\"nominal_ac_voltage_options_v\":[220,230],\"nominal_frequency_options_hz\":[50,60],\"optional_product_warranty_years\":20,\"output_active_power_basis\":\"VA only; active W withheld\",\"overvoltage_category\":{\"AC Main\":\"III\",\"PV\":\"II\"},\"power_factor_printed\":\"+/-0.9 adjustable\",\"printed_current_multiplicity\":4,\"protective_class\":\"Class I\",\"relative_humidity_pct\":[0,98],\"total_harmonic_distortion_pct\":{\"upper_exclusive\":3}}}","field_sources_json":"{\"*\":\"envertech_sheet_3_20261104T1000\"}","height_m":0.1995,"insulation_method":"High frequency isolated","ip_rating":"IP67","last_verified_at":"2026-11-04T10:18:17.872692+00:00","manufacturer":"Envertech","model":"EVT1800SE","mppt_count":4,"mppt_max_v":50.0,"mppt_min_v":22.0,"name":"Envertech EVT1800SE","notes":"Printed exact base model; only shared specifications accepted across shown connector options. No VA-to-W, nominal-voltage selection, inferred input aggregation, certification status or current-availability claim.","operating_temperature_max_c":65.0,"operating_temperature_min_c":-40.0,"output_current_max_a":8.18,"product_url":"https://www.envertec.com/services/download/","product_warranty_years":15.0,"quality_status":"oem_datasheet_reviewed","record_id":"c97acb40-404b-567c-a83e-0f7a9691e160","source_release":"EN-EVT-2024-V02","sources":["envertech_sheet_3_20261104T1000"],"technology":"photovoltaic","updated_at":"2026-11-04T10:18:17.872692+00:00","vdc_max_v":60.0,"weight_kg":4.92,"width_m":0.3}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":40.4572,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"STP 13-US-50 {208V}","mppt_max_v":640.0,"mppt_min_v":230.0,"name":"SMA America: STP 13-US-50 {208V}","pac_rated_w":13000.0,"pdc_rated_w":13553.2,"quality_status":"reference_library","record_id":"c97c4808-52c4-5af9-a740-ece11c221c07","sandia_c0_per_w":-1.51824e-06,"sandia_c1_per_v":1.75313e-05,"sandia_c2_per_v":0.00104394,"sandia_c3_per_v":-0.000199945,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.3,"startup_power_w":38.7361,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":640.0,"vdc_rated_v":335.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":1899.04,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC2500UD-US {900V}","mppt_max_v":1500.0,"mppt_min_v":1300.0,"name":"Sungrow Power Supply Co Ltd: SC2500UD-US {900V}","pac_rated_w":2507230.0,"pdc_rated_w":2563700.0,"quality_status":"reference_library","record_id":"c997f43b-6a63-58f0-b0e8-de6da005f02a","sandia_c0_per_w":-8.03897e-09,"sandia_c1_per_v":3.22933e-06,"sandia_c2_per_v":0.000485948,"sandia_c3_per_v":4.84988e-05,"sources":["sam_cec_inverters_20261031"],"standby_power_w":169.9,"startup_power_w":6066.41,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":900.0,"vdc_max_v":1500.0,"vdc_rated_v":1350.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":7.73204,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8-60-M-US {240V}","mppt_max_v":37.0,"mppt_min_v":27.0,"name":"Enphase Energy Inc: IQ8-60-M-US {240V}","pac_rated_w":240.0,"pdc_rated_w":247.425,"quality_status":"reference_library","record_id":"c9a42d8b-ef9a-585b-9cc8-1c900e45b13a","sandia_c0_per_w":-7.3616e-05,"sandia_c1_per_v":-0.00131067,"sandia_c2_per_v":-0.0388361,"sandia_c3_per_v":-0.117015,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.023,"startup_power_w":1.25652,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":37.0,"vdc_rated_v":32.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":20.6959,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"GoodWe Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GEP76-1-US30 {240V}","mppt_max_v":500.0,"mppt_min_v":250.0,"name":"GoodWe Technologies Co Ltd: GEP76-1-US30 {240V}","pac_rated_w":7589.0,"pdc_rated_w":7864.43,"quality_status":"reference_library","record_id":"c9b0d735-38cf-5b26-a47b-3ddded8e1479","sandia_c0_per_w":-2.05941e-06,"sandia_c1_per_v":-4.11517e-05,"sandia_c2_per_v":-0.00119533,"sandia_c3_per_v":-0.000499875,"sources":["sam_cec_inverters_20261031"],"standby_power_w":4.5,"startup_power_w":24.2736,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":500.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.2116,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"SMA America","market_scope":"CEC/SAM reference library; market availability unverified","model":"SB38-1SP-US-41 {208V}","mppt_max_v":480.0,"mppt_min_v":195.0,"name":"SMA America: SB38-1SP-US-41 {208V}","pac_rated_w":3604.0,"pdc_rated_w":3727.23,"quality_status":"reference_library","record_id":"c9b6f55a-582a-5b4b-b240-272d833ee96c","sandia_c0_per_w":-4.19401e-06,"sandia_c1_per_v":-2.61718e-05,"sandia_c2_per_v":0.00161811,"sandia_c3_per_v":-0.000554207,"source_date":"2020-01-21","sources":["sam_cec_inverters_20261031"],"standby_power_w":5.36,"startup_power_w":26.8953,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":15.3207,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Tabuchi Electric Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"THD-S55P3BB-US {240V}","mppt_max_v":520.0,"mppt_min_v":240.0,"name":"Tabuchi Electric Co Ltd: THD-S55P3BB-US {240V}","pac_rated_w":5518.92,"pdc_rated_w":5821.88,"quality_status":"reference_library","record_id":"c9cd6a64-2e95-505b-8c16-531dfc115fe9","sandia_c0_per_w":-3.53275e-06,"sandia_c1_per_v":-3.02891e-05,"sandia_c2_per_v":0.00125039,"sandia_c3_per_v":0.0005731,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":10.1,"startup_power_w":48.9881,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":520.0,"vdc_rated_v":380.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.34076,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Fronius Primo 60-1 208-240 {240V}","mppt_max_v":800.0,"mppt_min_v":100.0,"name":"Fronius International GmbH: Fronius Primo 60-1 208-240 {240V}","pac_rated_w":6000.0,"pdc_rated_w":6164.9,"quality_status":"reference_library","record_id":"c9cd73b8-7248-50f3-97b1-3c94ab0fbd3d","sandia_c0_per_w":-1.90852e-06,"sandia_c1_per_v":-2.48935e-05,"sandia_c2_per_v":-0.000198599,"sandia_c3_per_v":-0.000136111,"source_date":"2019-03-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.55,"startup_power_w":50.0694,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":800.0,"vdc_rated_v":660.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":22.0193,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sol-Ark","market_scope":"CEC/SAM reference library; market availability unverified","model":"SA-MP-1000-208/240V {208V}","mppt_max_v":55.0,"mppt_min_v":40.0,"name":"Sol-Ark: SA-MP-1000-208/240V {208V}","pac_rated_w":1001.0,"pdc_rated_w":1045.92,"quality_status":"reference_library","record_id":"c9d948f1-abbb-5344-b533-188d9d52f8e5","sandia_c0_per_w":-2.54492e-05,"sandia_c1_per_v":0.000321277,"sandia_c2_per_v":0.000523419,"sandia_c3_per_v":0.014271,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.47,"startup_power_w":12.0439,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":55.0,"vdc_rated_v":47.5}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2425.71,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Power Electronics","market_scope":"CEC/SAM reference library; market availability unverified","model":"FS2180K {615V}","mppt_max_v":1200.0,"mppt_min_v":870.0,"name":"Power Electronics: FS2180K {615V}","pac_rated_w":2259500.0,"pdc_rated_w":2304420.0,"quality_status":"reference_library","record_id":"c9e645ce-a823-5aa0-a73f-b20b36484647","sandia_c0_per_w":-5.47015e-09,"sandia_c1_per_v":2.49531e-06,"sandia_c2_per_v":8.77785e-05,"sandia_c3_per_v":0.000135621,"sources":["sam_cec_inverters_20261031"],"standby_power_w":302.3,"startup_power_w":9561.79,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":615.0,"vdc_max_v":1200.0,"vdc_rated_v":950.0}
