{"cooling_method":"natural","created_at":"2026-11-02T06:07:45.624778+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.182,"efficiency_euro_pct":98.0,"efficiency_max_pct":98.5,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM claims only; no certificate independently verified\",\"dc_inputs_per_mppt\":[1,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 17, printed11, SOFAR 10KTLX-G3-A column and shared specification rows\",\"maximum_apparent_power_va\":10000,\"mppt_current_max_a\":[15,30],\"mppt_short_circuit_current_max_a\":[22.5,45],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"nominal_ac_phase_neutral_and_line_line_v\":[230,400],\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 61000-3-2/3\",\"IEC/EN 61000-3-11/12\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"G98/G99\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1\",\"UNE 217002-2020\"],\"operating_altitude_max_m\":4000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":160,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_threephase_20261102T0603\"}","height_m":0.385,"input_count":3,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T06:07:45.624778+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 10KTLX-G3-A","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":140.0,"name":"SOFAR 10KTLX-G3-A","notes":"Asymmetric MPPT ratings and bounds retained. No active power inferred from model code/apparent VA, no warranty or protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":15.2,"pac_rated_w":10000.0,"quality_status":"oem_datasheet","record_id":"cd26d3e5-57ca-566b-b6a7-8516ab9859ba","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_threephase_20261102T0603"],"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T06:07:45.624778+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"vdc_rated_v":650.0,"weight_kg":18.0,"width_m":0.43}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":1535.67,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"INGETEAM POWER TECHNOLOGY SA","market_scope":"CEC/SAM reference library; market availability unverified","model":"INGECON SUN 915TL U B330 {330V}","mppt_max_v":740.0,"mppt_min_v":485.0,"name":"INGETEAM POWER TECHNOLOGY SA: INGECON SUN 915TL U B330 {330V}","pac_rated_w":915000.0,"pdc_rated_w":941368.0,"quality_status":"reference_library","record_id":"cd3e9960-3456-5ab6-ab20-4c3fe06e33f4","sandia_c0_per_w":-2.43505e-08,"sandia_c1_per_v":4.99294e-06,"sandia_c2_per_v":0.000656289,"sandia_c3_per_v":-0.000909466,"sources":["sam_cec_inverters_20261031"],"standby_power_w":80.0,"startup_power_w":2906.41,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":330.0,"vdc_max_v":740.0,"vdc_rated_v":613.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":true,"idc_max_a":21.8008,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Fronius International GmbH","market_scope":"CEC/SAM reference library; market availability unverified","model":"Primo GEN24 77 208-240 Plus {208V}","mppt_max_v":480.0,"mppt_min_v":260.0,"name":"Fronius International GmbH: Primo GEN24 77 208-240 Plus {208V}","pac_rated_w":7689.0,"pdc_rated_w":7957.3,"quality_status":"reference_library","record_id":"cd5a4ff5-192b-5642-b100-e7cb573076c5","sandia_c0_per_w":-1.72075e-06,"sandia_c1_per_v":-4.35358e-06,"sandia_c2_per_v":0.00103579,"sandia_c3_per_v":-0.000266698,"source_date":"2025-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":9.2,"startup_power_w":34.2219,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":480.0,"vdc_rated_v":365.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2888.88,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SG3150U {630V}","mppt_max_v":1300.0,"mppt_min_v":915.0,"name":"Sungrow Power Supply Co Ltd: SG3150U {630V}","pac_rated_w":3154300.0,"pdc_rated_w":3235550.0,"quality_status":"reference_library","record_id":"cd5a9059-1703-5ffc-9324-61066af01ed7","sandia_c0_per_w":-4.76658e-09,"sandia_c1_per_v":4.5644e-06,"sandia_c2_per_v":0.000345361,"sandia_c3_per_v":0.000191243,"sources":["sam_cec_inverters_20261031"],"standby_power_w":270.2,"startup_power_w":10438.2,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":630.0,"vdc_max_v":1300.0,"vdc_rated_v":1120.0}
{"created_at":"2026-11-03T07:03:21.338217+00:00","datasheet_url":"https://es.deyeinverter.com/deyeinverter/2025/08/29/%E3%80%90b%E3%80%91datasheet_sun-70-110k-g03_20250821_es.pdf","depth_m":0.3127,"efficiency_max_pct":98.7,"entity_type":"inverters","extensions_json":"{\"ac_dc_spd\":\"Type II\",\"afci\":\"Optional\",\"altitude_max_m\":4000,\"communication_interfaces\":[\"RS485\",\"RS232\"],\"cooling\":\"Intelligent air cooling\",\"dc_switch\":true,\"derating_above_c\":45,\"dimension_scope\":\"Cabinet excludes connectors and brackets\",\"european_efficiency_pct\":98.1,\"humidity_pct_range\":[0,100],\"input_operating_current_per_mppt_a\":[40,40,40,40],\"input_short_circuit_current_per_mppt_a\":[60,60,60,60],\"maximum_grid_apparent_va\":82500,\"maximum_pv_input_w\":97500,\"mppt_efficiency_lower_bound_pct\":99,\"noise_upper_bound_db\":55,\"nominal_grid_voltage_pairs_v\":[[220,380],[230,400]],\"output_current_max_a_at_380_400_v\":[125,119.6],\"start_voltage_v\":250,\"strings_per_mppt\":[4,4,4,4],\"topology\":\"Non-isolated\"}","field_sources_json":"{\"*\":\"deye_g03_20261103T0700\"}","height_m":0.516,"ip_rating":"IP65","last_verified_at":"2026-11-03T07:03:21.338217+00:00","manufacturer":"Ningbo Deye Inverter Technology Co., Ltd.","model":"SUN-75K-G03","mppt_count":4,"mppt_max_v":850,"mppt_min_v":200,"name":"Deye SUN-75K-G03","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":75000,"product_warranty_years":5,"quality_status":"primary_source_extract","record_id":"cd6171f2-86c2-5471-acf9-b93fb57402a6","source_release":"Publisher file identifier 20250821 (ES)","sources":["deye_g03_20261103T0700"],"updated_at":"2026-11-03T07:03:21.338217+00:00","vdc_max_v":1000,"vdc_rated_v":600,"width_m":0.824}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":47.7715,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Hoymiles Power Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"HMS-2000-4T-NA {240V}","mppt_max_v":48.0,"mppt_min_v":34.0,"name":"Hoymiles Power Electronics Inc: HMS-2000-4T-NA {240V}","pac_rated_w":1928.0,"pdc_rated_w":2006.4,"quality_status":"reference_library","record_id":"cd65c696-9d82-571c-9573-81bc6a2c161d","sandia_c0_per_w":-8.25055e-06,"sandia_c1_per_v":-4.62786e-05,"sandia_c2_per_v":0.00694646,"sandia_c3_per_v":-0.00570045,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":7.6358,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":48.0,"vdc_rated_v":42.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":25.6046,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Huawei Technologies Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SUN2000-10KTL-USL0 {240V}","mppt_max_v":420.0,"mppt_min_v":370.0,"name":"Huawei Technologies Co Ltd: SUN2000-10KTL-USL0 {240V}","pac_rated_w":10000.0,"pdc_rated_w":10113.8,"quality_status":"reference_library","record_id":"cd6d9539-9f65-5c21-9e50-4d77fe0ace83","sandia_c0_per_w":-7.12456e-07,"sandia_c1_per_v":1.17142e-05,"sandia_c2_per_v":0.00370893,"sandia_c3_per_v":-0.000561492,"source_date":"2018-10-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":1.98,"startup_power_w":23.5227,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":420.0,"vdc_rated_v":395.0}
{"communication_protocols":["RS-485","WiFi","4G"],"cooling_method":"Fan cooling","created_at":"2026-11-02T18:06:13.229371+00:00","datasheet_url":"https://www.kstarnewenergy.com/DOWNLOADS/2026%20KSTAR%20Residential%20Brochure_EN_V2.pdf","dc_switch":true,"depth_m":0.227,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"altitude_condition\":\"4000 m maximum\",\"display\":\"LCD\",\"humidity\":\"0–100%; no condensation\",\"max_ac_output_as_reported\":\"22000 VA\",\"max_input_current_per_mppt_a\":30,\"model_column\":\"BluE-20KTL-M2\",\"nominal_ac_voltage_as_reported\":\"220 V 3L+N\",\"pdf_page\":16,\"phase_configuration\":\"Three phase on-grid\",\"printed_table_page\":30,\"short_circuit_current_per_mppt_a\":40,\"source_id\":\"kstar_res_en_v2_2026_20261102T1800\",\"start_voltage_v\":250,\"thdi\":\"3% as printed\",\"topology\":\"Transformerless\"}","field_sources_json":"{\"*\":\"kstar_res_en_v2_2026_20261102T1800\"}","height_m":0.483,"ip_rating":"IP66","last_verified_at":"2026-11-02T18:06:13.229371+00:00","manufacturer":"Shenzhen Kstar New Energy Company Limited","model":"BluE-20KTL-M2","mppt_count":2,"mppt_max_v":750,"mppt_min_v":200,"name":"KSTAR BluE-20KTL-M2","notes":"Exact OEM model column PDF page 16; regional, optional and test-condition qualifiers in extensions. Disputed specifications omitted. Not a project equipment assignment.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"output_current_max_a":57.7,"pac_rated_w":20000,"quality_status":"primary_source_extract","record_id":"cd825fd8-437f-5450-af00-7a07c788c9a5","source_release":"2026 Residential EN V2","sources":["kstar_res_en_v2_2026_20261102T1800"],"strings_per_mppt":2,"updated_at":"2026-11-02T18:06:13.229371+00:00","vdc_max_v":800,"vdc_rated_v":370,"weight_kg":32.5,"width_m":0.38}
{"cooling_method":"natural","created_at":"2026-11-02T05:06:44.961022+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.118,"efficiency_euro_pct":96.9,"efficiency_max_pct":97.5,"entity_type":"inverters","extensions_json":"{\"ac_voltage_range_v\":[180,276],\"active_power_adjustment_pct\":[0,100],\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM list only; certificates not independently verified\",\"display\":\"LCD\",\"evidence_locator\":\"Physical PDF page 9, printed page 03, model SOFAR 1600TL-G3; shared cells visually checked\",\"maximum_apparent_power_va\":1600,\"mppt_current_max_a\":[12],\"mppt_short_circuit_current_max_a\":[15],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":1},\"oem_standard_claims\":[\"IEC/EN 61000-6-1/3\",\"IEC/EN 61000-3-2/3\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"V 0124-100\",\"C10/11\",\"G98\",\"EN 50549-1\"],\"operating_altitude_max_m\":2000,\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to 0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_polarity_reversal\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":70,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_en_eu_v74_20260126_20261102T0503\"}","height_m":0.2605,"input_count":1,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T05:06:44.961022+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; regional availability unverified","model":"SOFAR 1600TL-G3","mppt_count":1,"mppt_max_v":500.0,"mppt_min_v":50.0,"name":"SOFAR 1600TL-G3","notes":"Revision-specific source ratings. Bounds retained in extensions; no inferred warranty or communications protocol.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":7.7,"pac_rated_w":1600.0,"quality_status":"oem_datasheet","record_id":"cd8f3a2e-721c-5e7b-b3ea-46a5fdb42cc5","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_en_eu_v74_20260126_20261102T0503"],"surge_protection":"Type III on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T05:06:44.961022+00:00","vac_rated_v":230.0,"vdc_max_v":500.0,"vdc_rated_v":360.0,"weight_kg":5.5,"width_m":0.303}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.6668,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Enphase Energy Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"IQ8HC-72-2-US {240V}","mppt_max_v":45.0,"mppt_min_v":29.5,"name":"Enphase Energy Inc: IQ8HC-72-2-US {240V}","pac_rated_w":380.0,"pdc_rated_w":394.67,"quality_status":"reference_library","record_id":"cddd1af8-e842-5c76-a6d4-a589acbc6bff","sandia_c0_per_w":-6.64325e-05,"sandia_c1_per_v":-0.000222906,"sandia_c2_per_v":-0.0109932,"sandia_c3_per_v":-0.0297506,"source_date":"2025-06-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.022,"startup_power_w":1.59349,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":45.0,"vdc_rated_v":37.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":9.58302,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"LG Electronics Inc","market_scope":"CEC/SAM reference library; market availability unverified","model":"LG380A1C-V5 {208V}","mppt_max_v":42.0,"mppt_min_v":32.0,"name":"LG Electronics Inc: LG380A1C-V5 {208V}","pac_rated_w":322.0,"pdc_rated_w":335.406,"quality_status":"reference_library","record_id":"cdfce2e1-4ef8-5e7e-a286-fd231e8c2409","sandia_c0_per_w":-9.05686e-05,"sandia_c1_per_v":-0.000227836,"sandia_c2_per_v":-0.00852515,"sandia_c3_per_v":-0.0461902,"source_date":"2020-05-01","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":2.28264,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":42.0,"vdc_rated_v":35.0}
