{"communication_protocols":["RS232"],"cooling_method":"Natural cooling","created_at":"2026-11-05T09:04:35.205569+00:00","datasheet_url":"https://download.s21i.co99.net/27866245/0/0/ABUIABA9GAAgv4PqyQYo4q7vpAI.pdf?f=ST%205-30K%203P%20on%20grid%20202409.pdf&v=1765441983","depth_m":0.259,"efficiency_euro_pct":97.6,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"kemapower_st\":{\"ac_voltage_range_v\":[360,440],\"certifications\":null,\"dc_switch\":\"Schematic shows internal DC switch; no configuration-specific installed scalar asserted.\",\"family\":\"st\",\"grid_frequency_hz_options\":[50,60],\"grid_frequency_tolerance_hz\":5,\"grid_limits_note\":\"Voltage/frequency range depends on applicable local standards.\",\"humidity\":null,\"locator\":\"PDF physical page1; exact 20000TL+ column\",\"max_dc_input_power_w\":22000,\"max_output_current_a\":33.3,\"mppt_efficiency_pct\":99.6,\"mppt_max_input_current_a_as_reported\":\"2*18A\",\"native_dimensions\":\"W*D*H mm\",\"night_consumption_w\":{\"upper_exclusive\":1},\"noise_dbA_upper_bound\":25,\"optional_communications\":[\"WiFi\",\"GPRS\"],\"pdc_conflict\":null,\"power_factor_range_as_reported\":\"0.8 leading to0.8 lagging\",\"rated_output_current_a\":30.2,\"rs485_status\":\"PDF marks yes; live HTML marks optional; applicability held, no canonical RS485 assertion.\",\"startup_voltage_v\":250,\"thdi_pct_upper_exclusive\":3,\"warranty\":null}}","field_sources_json":"{\"*\":\"kemapower_st_20261105T0900\"}","height_m":0.608,"input_count":4,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-05T09:04:35.205569+00:00","manufacturer":"KEMAPOWER Electronics Co Ltd","model":"20000TL+","mppt_count":2,"mppt_max_v":800,"mppt_min_v":250,"name":"KEMAPOWER 20000TL+","notes":"Exact ST catalogue model; no configurable suffixes or regional options synthesized. Source-specific conditions and conflicts in extensions/review.","operating_temperature_max_c":60,"operating_temperature_min_c":-25,"pac_rated_w":20000,"quality_status":"primary_source_extract","record_id":"ce06131f-4a20-51eb-980a-242988e2c84f","source_urls":["https://download.s21i.co99.net/27866245/0/0/ABUIABA9GAAgv4PqyQYo4q7vpAI.pdf?f=ST%205-30K%203P%20on%20grid%20202409.pdf&v=1765441983","https://www.kemapower.com/on-grid-solar-inverter/5-30kw.html"],"sources":["kemapower_st_20261105T0900"],"updated_at":"2026-11-05T09:04:35.205569+00:00","vac_rated_v":400,"vdc_max_v":1000,"weight_kg":45,"width_m":0.47}
{"certifications":["IEC 62109","IEC 61000","IEC 61727","IEC 62116","IEC 60068","IEC 61683","EN 50549-1","EN 50549-2","G99","G100","Inmetro 140","VDE 4105","VDE 4110","VDE 4120","VDE 0126-VFR","NC RfG PTPiREE type A/B"],"communication_protocols":["RS485","Wi-Fi"],"cooling_method":"Smart air cooling","created_at":"2026-11-04T20:04:36.778715+00:00","datasheet_url":"https://en.hopewind.com/bocupload/2025/08/28/17563645277695fwq7t.pdf","dc_switch":true,"depth_m":0.265,"efficiency_euro_pct":98.3,"efficiency_max_pct":98.6,"entity_type":"inverters","extensions_json":"{\"hopewind_exact_datasheet_context\":{\"ac_connection\":{\"maximum_cross_section_mm2\":null,\"type\":\"OT / DT terminal\"},\"altitude_derating_above_m\":3000,\"altitude_max_m\":4000,\"certification_qualification\":\"OEM standard-family claims, not independently verified certification/part/year/market validity\",\"dc_connection\":{\"cable_cross_section_mm2\":[4,6],\"type\":\"MC4\"},\"dc_inputs_scope\":\"Printed layout retained; no total/string count inferred\",\"dimensions_source\":{\"order\":\"W×H×D\",\"values_mm\":[520,520,265]},\"display\":\"LED, WLAN + APP\",\"frequency_hz\":[60],\"included_protection_claims\":[\"PV reverse polarity\",\"insulation impedance detection\",\"residual leakage detection\",\"output overcurrent\",\"anti-islanding\",\"zero export\",\"PV string monitoring\",\"AFCI\"],\"input_current_scope_hold\":{\"field\":\"idc_max_a\",\"model\":\"HSNV25K-L-G01\",\"page1_marketing_mppt_current_a\":20,\"page2_per_mppt_a\":[60,60],\"reason\":\"Different/conflicting current scope; no aggregate or per-string reinterpretation. Await revised consistent OEM evidence.\",\"record_id\":\"ce2d3df5-08dd-5b43-aab5-f716d391f5fb\",\"source_id\":\"hopewind_low20_V24_20261104T2000\"},\"maximum_output_active_power_kw\":25,\"native_dc_inputs_layout\":\"5/4\",\"operating_voltage_range_v\":[165,286],\"output_current_scope\":\"Three-phase line current as printed, not summed\",\"per_mppt_input_current_a_as_printed\":[60,60],\"per_mppt_short_circuit_current_a_as_printed\":[90,90],\"power_factor_adjustable\":{\"lagging\":0.8,\"leading\":0.8},\"rated_output_current_a\":65.6,\"rated_output_voltage_native\":\"220 V (3P + N + PE)\",\"source_locator\":{\"model_column\":\"HSNV25K-L-G01\",\"physical_page\":2,\"table\":\"PARAMETERS\",\"version\":\"V2.4\"},\"starting_voltage_v\":180,\"thdi\":{\"condition\":\"at rated power\",\"operator\":\"<\",\"value_pct\":3},\"warranty\":\"Not specified by exact datasheet; no years inferred\",\"weight_bound\":{\"operator\":\"<=\",\"value_kg\":55}}}","field_sources_json":"{\"certifications\":\"hopewind_low20_V24_20261104T2000\",\"communication_protocols\":\"hopewind_low20_V24_20261104T2000\",\"cooling_method\":\"hopewind_low20_V24_20261104T2000\",\"datasheet_url\":\"hopewind_low20_V24_20261104T2000\",\"dc_switch\":\"hopewind_low20_V24_20261104T2000\",\"depth_m\":\"hopewind_low20_V24_20261104T2000\",\"efficiency_euro_pct\":\"hopewind_low20_V24_20261104T2000\",\"efficiency_max_pct\":\"hopewind_low20_V24_20261104T2000\",\"extensions_json\":\"hopewind_low20_V24_20261104T2000\",\"height_m\":\"hopewind_low20_V24_20261104T2000\",\"insulation_method\":\"hopewind_low20_V24_20261104T2000\",\"ip_rating\":\"hopewind_low20_V24_20261104T2000\",\"manufacturer\":\"hopewind_low20_V24_20261104T2000\",\"model\":\"hopewind_low20_V24_20261104T2000\",\"mppt_count\":\"hopewind_low20_V24_20261104T2000\",\"mppt_max_v\":\"hopewind_low20_V24_20261104T2000\",\"mppt_min_v\":\"hopewind_low20_V24_20261104T2000\",\"name\":\"hopewind_low20_V24_20261104T2000\",\"operating_temperature_max_c\":\"hopewind_low20_V24_20261104T2000\",\"operating_temperature_min_c\":\"hopewind_low20_V24_20261104T2000\",\"output_current_max_a\":\"hopewind_low20_V24_20261104T2000\",\"pac_rated_w\":\"hopewind_low20_V24_20261104T2000\",\"source_release\":\"hopewind_low20_V24_20261104T2000\",\"string_monitoring\":\"hopewind_low20_V24_20261104T2000\",\"surge_protection\":\"hopewind_low20_V24_20261104T2000\",\"technology\":\"hopewind_low20_V24_20261104T2000\",\"vac_rated_v\":\"hopewind_low20_V24_20261104T2000\",\"vdc_max_v\":\"hopewind_low20_V24_20261104T2000\",\"width_m\":\"hopewind_low20_V24_20261104T2000\"}","height_m":0.52,"insulation_method":"Transformerless","ip_rating":"IP65","last_verified_at":"2026-11-04T20:04:36.778715+00:00","manufacturer":"Shenzhen Hopewind Electric Co., Ltd.","model":"HSNV25K-L-G01","mppt_count":2,"mppt_max_v":1000.0,"mppt_min_v":200.0,"name":"Shenzhen Hopewind Electric Co., Ltd. HSNV25K-L-G01","operating_temperature_max_c":60.0,"operating_temperature_min_c":-40.0,"output_current_max_a":65.6,"pac_rated_w":25000.0,"quality_status":"reviewed_primary_source","record_id":"ce2d3df5-08dd-5b43-aab5-f716d391f5fb","source_release":"V2.4","sources":["hopewind_low20_V24_20261104T2000"],"string_monitoring":true,"surge_protection":"DC type II / AC type II","technology":"PV grid-tied inverter","updated_at":"2026-11-04T20:04:36.778715+00:00","vac_rated_v":220.0,"vdc_max_v":1100.0,"width_m":0.52}
{"communication_protocols":["Wi-Fi","RS485"],"cooling_method":"Natural convection","created_at":"2026-11-05T01:07:59.174451+00:00","datasheet_url":"https://info-support.livoltek.com/2-Product-Material/1-Product%20Datasheet/1-Inverter%20%2B%20BESS/DS_HP3-5-12KD2%2C%205-15KL2.pdf","depth_m":0.21,"efficiency_euro_pct":97.9,"efficiency_max_pct":98.2,"entity_type":"inverters","extensions_json":"{\"exact_datasheet_conditions\":{\"AC_frequency_as_reported\":\"45–55Hz/55–65Hz\",\"AC_phase\":\"three phase\",\"BMS_communication\":\"CAN\",\"EPS_THDv_upper_bound_exclusive_pct\":3,\"EPS_frequency_hz\":[50,60],\"EPS_nominal_current_a\":17.4,\"EPS_nominal_power_w\":12000,\"EPS_peak_power_w_10s\":13200,\"EPS_voltage_as_reported\":\"3W+N+PE;220/380,230/400,240/415V\",\"PV_current_per_MPPT_a\":[32,16],\"PV_short_circuit_current_per_MPPT_a\":[40,20],\"THDi_upper_bound_exclusive_pct\":3,\"battery_maximum_charge_discharge_a\":[50,50],\"battery_type\":\"Lithium\",\"battery_voltage_range_v\":[100,700],\"brand\":\"LIVOLTEK\",\"control_IO\":[\"DO\",\"DI\"],\"display\":\"LED and APP\",\"grid_voltage_alternatives_v\":[380,400,415],\"maximum_AC_input_current_a\":31.0,\"maximum_AC_input_power_w\":21000,\"maximum_PV_input_Wp\":24000,\"mounting\":\"Wall-mounted\",\"nominal_PV_voltage_v\":600,\"power_factor_as_reported\":\"approximately1; adjustable0.8leading to0.8lagging\",\"protection_claims\":[\"islanding\",\"PV DC reverse polarity\",\"DC and AC short circuit\",\"PV DC and AC overcurrent\",\"leakage current\",\"over/under frequency\",\"over/under voltage\",\"insulation resistance\",\"overtemperature\",\"AC current imbalance\",\"arc detection\",\"buzzer warning\"],\"regional_electrical_variant\":\"D2 EN;380/400/415V\",\"safety_standard_claims\":[\"EN62109-1\",\"EN62109-2\",\"IEC62109-1\",\"IEC62109-2\",\"IEC61727\",\"IEC62116\",\"IEC61683\"],\"standard_claims_not_independent_certification\":true,\"startup_voltage_v\":180,\"strings_per_MPPT\":[2,1],\"technology\":\"photovoltaic hybrid inverter\",\"warranty_not_reported\":true}}","field_sources_json":"{\"communication_protocols\":\"livoltek_hybrid_32_20261105T0058\",\"cooling_method\":\"livoltek_hybrid_32_20261105T0058\",\"datasheet_url\":\"livoltek_hybrid_32_20261105T0058\",\"depth_m\":\"livoltek_hybrid_32_20261105T0058\",\"efficiency_euro_pct\":\"livoltek_hybrid_32_20261105T0058\",\"efficiency_max_pct\":\"livoltek_hybrid_32_20261105T0058\",\"extensions_json\":\"livoltek_hybrid_32_20261105T0058\",\"height_m\":\"livoltek_hybrid_32_20261105T0058\",\"hybrid\":\"livoltek_hybrid_32_20261105T0058\",\"ip_rating\":\"livoltek_hybrid_32_20261105T0058\",\"manufacturer\":\"livoltek_hybrid_32_20261105T0058\",\"model\":\"livoltek_hybrid_32_20261105T0058\",\"mppt_count\":\"livoltek_hybrid_32_20261105T0058\",\"mppt_max_v\":\"livoltek_hybrid_32_20261105T0058\",\"mppt_min_v\":\"livoltek_hybrid_32_20261105T0058\",\"name\":\"livoltek_hybrid_32_20261105T0058\",\"operating_temperature_max_c\":\"livoltek_hybrid_32_20261105T0058\",\"operating_temperature_min_c\":\"livoltek_hybrid_32_20261105T0058\",\"output_current_max_a\":\"livoltek_hybrid_32_20261105T0058\",\"pac_rated_w\":\"livoltek_hybrid_32_20261105T0058\",\"source_release\":\"livoltek_hybrid_32_20261105T0058\",\"vdc_max_v\":\"livoltek_hybrid_32_20261105T0058\",\"weight_kg\":\"livoltek_hybrid_32_20261105T0058\",\"width_m\":\"livoltek_hybrid_32_20261105T0058\"}","height_m":0.47,"hybrid":true,"ip_rating":"IP65","last_verified_at":"2026-11-05T01:07:59.174451+00:00","manufacturer":"Hangzhou Livoltek Power Co., Ltd","model":"HP3-12KD2","mppt_count":2,"mppt_max_v":950.0,"mppt_min_v":150.0,"name":"Hangzhou Livoltek Power Co., Ltd HP3-12KD2","operating_temperature_max_c":60.0,"operating_temperature_min_c":-25.0,"output_current_max_a":18.2,"pac_rated_w":12000.0,"quality_status":"reviewed_primary_source","record_id":"ce31d245-33fd-5025-a630-1facff6efb2a","source_release":"202608V1 Edition","sources":["livoltek_hybrid_32_20261105T0058"],"updated_at":"2026-11-05T01:07:59.174451+00:00","vdc_max_v":1000.0,"weight_kg":26.0,"width_m":0.54}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":11.1047,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"ABB","market_scope":"CEC/SAM reference library; market availability unverified","model":"UNO-DM-38-TL-PLUS-US-SB-RA-Q {240V}","mppt_max_v":480.0,"mppt_min_v":200.0,"name":"ABB: UNO-DM-38-TL-PLUS-US-SB-RA-Q {240V}","pac_rated_w":3800.0,"pdc_rated_w":3942.17,"quality_status":"reference_library","record_id":"ce57fba6-e95e-5a15-8c0b-4bfbfb7e21d2","sandia_c0_per_w":-3.81285e-06,"sandia_c1_per_v":-2.78869e-05,"sandia_c2_per_v":0.000880144,"sandia_c3_per_v":0.000439189,"sources":["sam_cec_inverters_20261031"],"standby_power_w":1.0,"startup_power_w":23.6469,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":480.0,"vdc_rated_v":355.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":586.508,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"BYD Auto Industry Company Limited","market_scope":"CEC/SAM reference library; market availability unverified","model":"BEG500KTL-U/01 {480V}","mppt_max_v":1000.0,"mppt_min_v":780.0,"name":"BYD Auto Industry Company Limited: BEG500KTL-U/01 {480V}","pac_rated_w":501756.0,"pdc_rated_w":521992.0,"quality_status":"reference_library","record_id":"ce70fff8-4a04-5db1-bb84-a2bff7b1be3c","sandia_c0_per_w":-3.45645e-08,"sandia_c1_per_v":2.12268e-05,"sandia_c2_per_v":0.000603471,"sandia_c3_per_v":0.000463011,"sources":["sam_cec_inverters_20261031"],"standby_power_w":2.0,"startup_power_w":4549.66,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":480.0,"vdc_max_v":1000.0,"vdc_rated_v":890.0}
{"cooling_method":"smart air cooling","created_at":"2026-11-02T07:03:34.526351+00:00","datasheet_url":"https://www.sofarsolar.com/upload/file/20260202/1770025908261035040.pdf","depth_m":0.22,"efficiency_euro_pct":98.2,"efficiency_max_pct":98.8,"entity_type":"inverters","extensions_json":"{\"ac_connection\":\"3/N/PE\",\"ac_voltage_range_v\":[310,480],\"active_power_adjustment_pct\":[0,100],\"afci\":\"optional\",\"communication_media\":[\"RS485\",\"Wi-Fi\"],\"conformity_note\":\"OEM standards list; certificates not independently verified\",\"dc_inputs_per_mppt\":[2,2,2,2],\"display_interfaces\":[\"LCD\",\"Bluetooth\",\"APP\"],\"evidence_locator\":\"Physical PDF page 23, printed17, exact SOFAR 45KTLX-G3 model column and shared specification rows\",\"maximum_apparent_power_va\":50000,\"mppt_current_max_a\":[40,40,40,40],\"mppt_short_circuit_current_max_a\":[50,50,50,50],\"night_self_consumption_w\":{\"operator\":\"<\",\"value\":3},\"nominal_ac_phase_neutral_and_line_line_v\":[230,400],\"oem_standard_claims\":[\"IEC/EN 61000-6-1/2/3/4\",\"IEC 62116\",\"IEC 61727\",\"IEC 61683\",\"IEC 60068-1/2/14/30\",\"IEC/EN 62109-1/2\",\"G99\",\"VDE-AR-N 4105\",\"VDE V 0126-1-1\",\"EN 50549-1\",\"NRS 097-2-1\",\"UNE 217002-2020\"],\"operating_altitude_max_m\":4000,\"optional_spd\":\"PV Type I+II, AC Type II\",\"output_frequency_ranges_hz\":[[45,55],[55,65]],\"power_factor_range\":\"0.8 leading to0.8 lagging\",\"protections\":{\"anti_islanding\":true,\"dc_reverse_polarity\":true,\"dc_switch\":true,\"ground_fault_monitoring\":true,\"leakage_current\":true,\"pv_string_fault_monitoring\":true},\"rated_output_frequency_hz\":[50,60],\"relative_humidity_pct\":[0,100],\"start_up_voltage_v\":200,\"thdi_pct\":{\"operator\":\"<\",\"value\":3}}","field_sources_json":"{\"*\":\"sofar_catalogue_v74_25to125kw_20261102T0655\"}","height_m":0.48,"input_count":8,"insulation_method":"transformerless","ip_rating":"IP65","last_verified_at":"2026-11-02T07:03:34.526351+00:00","manufacturer":"Shenzhen SOFARSOLAR Co Ltd","market_scope":"EN-EU catalogue; market availability unverified","model":"SOFAR 45KTLX-G3","mppt_count":4,"mppt_max_v":1000.0,"mppt_min_v":180.0,"name":"SOFAR 45KTLX-G3","notes":"Exact source active rating retained independently from model code and apparent VA. Conditions, options and strict bounds are retained; no warranty/protocol inferred.","operating_temperature_max_c":60.0,"operating_temperature_min_c":-30.0,"output_current_max_a":75.8,"pac_rated_w":45000.0,"quality_status":"oem_datasheet","record_id":"ce88ddd3-ceba-5667-93ba-7f41c555b71c","source_date":"2026-01-26","source_release":"V7.4 20260126","sources":["sofar_catalogue_v74_25to125kw_20261102T0655"],"strings_per_mppt":2,"surge_protection":"Type II on PV and AC sides","technology":"grid_tied_pv","updated_at":"2026-11-02T07:03:34.526351+00:00","vac_rated_v":400.0,"vdc_max_v":1100.0,"vdc_rated_v":620.0,"weight_kg":37.0,"width_m":0.585}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":208.158,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Yaskawa Solectria Solar","market_scope":"CEC/SAM reference library; market availability unverified","model":"XGI 1500 225-600 {600V}","mppt_max_v":1250.0,"mppt_min_v":860.0,"name":"Yaskawa Solectria Solar: XGI 1500 225-600 {600V}","pac_rated_w":225000.0,"pdc_rated_w":228974.0,"quality_status":"reference_library","record_id":"cea0ae2f-e5fc-5a9c-98b3-58cb97bf5c45","sandia_c0_per_w":-4.08888e-08,"sandia_c1_per_v":8.39341e-06,"sandia_c2_per_v":0.00169316,"sandia_c3_per_v":0.000116985,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.25,"startup_power_w":260.225,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":600.0,"vdc_max_v":1250.0,"vdc_rated_v":1100.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":10.87,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Shenzhen Growatt New Energy Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"GROWATT 5000MTLP-US {240V}","mppt_max_v":550.0,"mppt_min_v":100.0,"name":"Shenzhen Growatt New Energy Co Ltd: GROWATT 5000MTLP-US {240V}","pac_rated_w":5070.0,"pdc_rated_w":5239.35,"quality_status":"reference_library","record_id":"cea319d3-c5ee-5413-9727-3fc95ff366a5","sandia_c0_per_w":-1.89627e-06,"sandia_c1_per_v":-3.92472e-05,"sandia_c2_per_v":-0.00109298,"sandia_c3_per_v":-0.000588173,"source_date":"2019-01-15","sources":["sam_cec_inverters_20261031"],"standby_power_w":0.05,"startup_power_w":29.172,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":240.0,"vdc_max_v":550.0,"vdc_rated_v":482.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":2645.3,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Sungrow Power Supply Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"SC2500U {550V}","mppt_max_v":1500.0,"mppt_min_v":800.0,"name":"Sungrow Power Supply Co Ltd: SC2500U {550V}","pac_rated_w":2507194.0,"pdc_rated_w":2579160.0,"quality_status":"reference_library","record_id":"cece9631-a25a-578b-b83d-047f48aa4bc7","sandia_c0_per_w":-7.05627e-09,"sandia_c1_per_v":5.56504e-06,"sandia_c2_per_v":0.000106673,"sandia_c3_per_v":-0.000143943,"source_date":"2020-03-23","sources":["sam_cec_inverters_20261031"],"standby_power_w":62.8,"startup_power_w":8485.63,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":550.0,"vdc_max_v":1500.0,"vdc_rated_v":975.0}
{"created_at":"2026-10-31T19:04:01+00:00","entity_type":"inverters","field_sources_json":"{\"*\":\"sam_cec_inverters_20261031\"}","hybrid":false,"idc_max_a":24.5622,"last_verified_at":"2026-10-31T19:04:01+00:00","manufacturer":"Cherry Solution Co Ltd","market_scope":"CEC/SAM reference library; market availability unverified","model":"CMI-1000S-WA {208V}","mppt_max_v":50.0,"mppt_min_v":35.0,"name":"Cherry Solution Co Ltd: CMI-1000S-WA {208V}","pac_rated_w":994.0,"pdc_rated_w":1031.61,"quality_status":"reference_library","record_id":"cee440d0-5812-5c1c-9dc8-4ea108c9a40d","sandia_c0_per_w":-1.44406e-05,"sandia_c1_per_v":-0.000576005,"sandia_c2_per_v":-0.057081,"sandia_c3_per_v":-0.114285,"sources":["sam_cec_inverters_20261031"],"standby_power_w":0.11,"startup_power_w":3.76219,"updated_at":"2026-10-31T19:04:01+00:00","vac_rated_v":208.0,"vdc_max_v":50.0,"vdc_rated_v":42.0}
